 0,    100.00, 33, 0, 1, 60.00       / September 22, 2022 19:57:09; Simulator Version 22; BuildDate 2022_8_22


    1,'MORTIMER    ', 115.0000,2,   1,  66,   1,1.01999998, 114.018977, 1.10000, 0.90000, 1.10000, 0.90000
    2,'UNKNOWN124~1',  69.0000,1,   1,  70,   1,1.01146126,  69.131609, 1.10000, 0.90000, 1.10000, 0.90000
    3,'UNKNOWN124~2', 115.0000,1,   1,  70,   1,1.01740205,  86.860124, 1.10000, 0.90000, 1.10000, 0.90000
    4,'UNKNOWN124~3', 115.0000,1,   1,  68,   1,0.99719614, 111.214843, 1.10000, 0.90000, 1.10000, 0.90000
    5,'UNKNOWN124~4', 115.0000,1,   1,  70,   1,1.00928223,  91.799027, 1.10000, 0.90000, 1.10000, 0.90000
    6,'UNKNOWN124~5', 115.0000,2,   1,  70,   1,1.01999998,  71.585089, 1.10000, 0.90000, 1.10000, 0.90000
    7,'UNKNOWN124~6', 115.0000,1,   1,  70,   1,1.01401436,  71.295434, 1.10000, 0.90000, 1.10000, 0.90000
    8,'UNKNOWN124~7', 115.0000,1,   1,  70,   1,1.01719415,  71.731753, 1.10000, 0.90000, 1.10000, 0.90000
    9,'UNKNOWN124~8', 115.0000,1,   1,  71,   1,1.01315260,  62.908761, 1.10000, 0.90000, 1.10000, 0.90000
   10,'UNKNOWN124~9', 115.0000,1,   1,  68,   1,1.01922774, 105.414483, 1.10000, 0.90000, 1.10000, 0.90000
   11,'UNKNOWN12~10', 115.0000,1,   1,  70,   1,1.01831543,  86.640123, 1.10000, 0.90000, 1.10000, 0.90000
   12,'UNKNOWN12~11', 115.0000,1,   1,  70,   1,1.01319146,  70.141876, 1.10000, 0.90000, 1.10000, 0.90000
   13,'UNKNOWN12~12', 115.0000,1,   1,  70,   1,1.01085913,  69.101939, 1.10000, 0.90000, 1.10000, 0.90000
   14,'UNKNOWN12~13', 115.0000,1,   1,  69,   1,1.01301765,  77.322400, 1.10000, 0.90000, 1.10000, 0.90000
   15,'UNKNOWN12~14', 115.0000,2,   1,  69,   1,1.01999998, 109.046299, 1.10000, 0.90000, 1.10000, 0.90000
   16,'BOONVILLE   ', 115.0000,1,   1,  69,   1,1.00476873,  93.375892, 1.10000, 0.90000, 1.10000, 0.90000
   17,'UNKNOWN12~15', 138.0000,1,   1,  75,   1,1.01517642,  37.781728, 1.10000, 0.90000, 1.10000, 0.90000
   18,'GLENWOOD L~1',  69.0000,1,   1,  75,   1,1.02158117,  42.599685, 1.10000, 0.90000, 1.10000, 0.90000
   19,'NORTHPORT   ', 115.0000,2,   1,  75,   1,1.01999998,  39.392706, 1.10000, 0.90000, 1.10000, 0.90000
   20,'UNKNOWN12~16', 115.0000,1,   1,  69,   1,1.01503158, 112.784994, 1.10000, 0.90000, 1.10000, 0.90000
   21,'UNKNOWN12~17', 115.0000,2,   1,  69,   1,1.01535726, 112.787037, 1.10000, 0.90000, 1.10000, 0.90000
   22,'UNKNOWN12~18',  69.0000,1,   1,  70,   1,1.01954615,  70.463257, 1.10000, 0.90000, 1.10000, 0.90000
   23,'UNKNOWN12~19', 115.0000,1,   1,  69,   1,1.01473618,  77.554524, 1.10000, 0.90000, 1.10000, 0.90000
   24,'UNKNOWN12~20', 115.0000,2,   1,  67,   1,1.01999998, 105.790935, 1.10000, 0.90000, 1.10000, 0.90000
   25,'UNKNOWN12~21', 115.0000,1,   1,  69,   1,1.02059019, 105.066601, 1.10000, 0.90000, 1.10000, 0.90000
   26,'UNKNOWN12~22', 345.0000,2,   1,  74,   1,1.01999998,  52.234773, 1.10000, 0.90000, 1.10000, 0.90000
   27,'UNKNOWN12~23', 115.0000,2,   1,  67,   1,1.01999998, 100.552843, 1.10000, 0.90000, 1.10000, 0.90000
   28,'UNKNOWN12~24', 115.0000,1,   1,  69,   1,1.01994658, 105.459036, 1.10000, 0.90000, 1.10000, 0.90000
   29,'UNKNOWN12~25', 115.0000,1,   1,  67,   1,0.99682897, 108.854262, 1.10000, 0.90000, 1.10000, 0.90000
   30,'UNKNOWN12~26', 115.0000,2,   1,  67,   1,1.01999998, 118.973863, 1.10000, 0.90000, 1.10000, 0.90000
   31,'UNKNOWN12~27', 115.0000,2,   1,  70,   1,1.01999998,  72.760202, 1.10000, 0.90000, 1.10000, 0.90000
   32,'UNKNOWN12~28', 115.0000,2,   1,  70,   1,1.01999998,  72.779641, 1.10000, 0.90000, 1.10000, 0.90000
   33,'UNKNOWN12~29', 115.0000,2,   1,  65,   1,1.02499998, 129.671742, 1.10000, 0.90000, 1.10000, 0.90000
   34,'HAMMERHILL  ', 115.0000,2,   1,  67,   1,1.01999998, 109.861312, 1.10000, 0.90000, 1.10000, 0.90000
   35,'UNKNOWN12~30', 115.0000,2,   1,  68,   1,1.00156343, 106.695703, 1.10000, 0.90000, 1.10000, 0.90000
   36,'UNKNOWN12~31', 115.0000,1,   1,  68,   1,1.00140333, 106.759654, 1.10000, 0.90000, 1.10000, 0.90000
   37,'UNKNOWN12~32', 115.0000,1,   1,  65,   1,1.00978720, 124.247138, 1.10000, 0.90000, 1.10000, 0.90000
   38,'BLISS WIND~1', 115.0000,2,   1,  65,   1,1.01999998, 127.276696, 1.10000, 0.90000, 1.10000, 0.90000
   39,'UNKNOWN12~33', 230.0000,2,   1,  65,   1,1.02499998, 133.546058, 1.10000, 0.90000, 1.10000, 0.90000
   40,'UNKNOWN12~34', 115.0000,1,   1,  69,   1,1.02391636, 119.406692, 1.10000, 0.90000, 1.10000, 0.90000
   41,'UNKNOWN12~35', 115.0000,1,   1,  65,   1,1.00972962, 126.321480, 1.10000, 0.90000, 1.10000, 0.90000
   42,'UNKNOWN12~36', 115.0000,1,   1,  65,   1,1.01997745, 123.751403, 1.10000, 0.90000, 1.10000, 0.90000
   43,'DUGAN       ', 115.0000,1,   1,  65,   1,1.01858103, 123.360771, 1.10000, 0.90000, 1.10000, 0.90000
   44,'UNKNOWN12~37', 115.0000,1,   1,  65,   1,1.01860106, 123.370319, 1.10000, 0.90000, 1.10000, 0.90000
   45,'TAP124231   ', 115.0000,1,   1,  65,   1,1.01861048, 123.372560, 1.10000, 0.90000, 1.10000, 0.90000
   46,'W OLEAN     ', 115.0000,1,   1,  65,   1,1.01992023, 123.737387, 1.10000, 0.90000, 1.10000, 0.90000
   47,'VALLEY CAT  ', 115.0000,1,   1,  65,   1,1.02182829, 124.583675, 1.10000, 0.90000, 1.10000, 0.90000
   48,'MACHIAS #13 ', 115.0000,1,   1,  65,   1,1.01928651, 124.759156, 1.10000, 0.90000, 1.10000, 0.90000
   49,'VALLEY      ', 115.0000,1,   1,  69,   1,1.01350212,  82.198649, 1.10000, 0.90000, 1.10000, 0.90000
   50,'UNKNOWN12~38', 115.0000,1,   1,  69,   1,1.00629914, 110.273896, 1.10000, 0.90000, 1.10000, 0.90000
   51,'UNKNOWN12~39', 115.0000,1,   1,  67,   1,1.01720393, 120.688473, 1.10000, 0.90000, 1.10000, 0.90000
   52,'UNKNOWN12~40', 115.0000,2,   1,  67,   1,1.01999998, 121.098735, 1.10000, 0.90000, 1.10000, 0.90000
   53,'UNKNOWN12~41', 115.0000,2,   1,  67,   1,1.01999998, 120.764042, 1.10000, 0.90000, 1.10000, 0.90000
   54,'UNKNOWN12~42', 230.0000,1,   1,  67,   1,1.01581955, 121.689970, 1.10000, 0.90000, 1.10000, 0.90000
   55,'UNKNOWN12~43', 115.0000,1,   1,  67,   1,1.00255227, 111.537788, 1.10000, 0.90000, 1.10000, 0.90000
   56,'UNKNOWN12~44', 115.0000,1,   1,  67,   1,1.00119686, 110.214842, 1.10000, 0.90000, 1.10000, 0.90000
   57,'UNKNOWN12~45', 115.0000,1,   1,  67,   1,1.00081503, 108.706750, 1.10000, 0.90000, 1.10000, 0.90000
   58,'UNKNOWN12~46', 115.0000,1,   1,  67,   1,1.01917136, 109.622631, 1.10000, 0.90000, 1.10000, 0.90000
   59,'UNKNOWN12~47', 115.0000,1,   1,  69,   1,1.02139270, 105.050884, 1.10000, 0.90000, 1.10000, 0.90000
   60,'UNKNOWN12~48',  69.0000,2,   1,  69,   1,1.01999998,  70.354753, 1.10000, 0.90000, 1.10000, 0.90000
   61,'UNKNOWN12~49', 115.0000,1,   1,  67,   1,1.00376427, 100.186021, 1.10000, 0.90000, 1.10000, 0.90000
   62,'UNKNOWN12~50', 345.0000,1,   1,  70,   1,1.02000058,  81.298034, 1.10000, 0.90000, 1.10000, 0.90000
   63,'UNKNOWN12~51', 345.0000,2,   1,  70,   1,1.01999998,  81.320464, 1.10000, 0.90000, 1.10000, 0.90000
   64,'UNKNOWN12~52', 115.0000,1,   1,  69,   1,1.00222862, 106.505885, 1.10000, 0.90000, 1.10000, 0.90000
   65,'BERRY RD    ', 115.0000,1,   1,  65,   1,1.02075148, 122.261670, 1.10000, 0.90000, 1.10000, 0.90000
   66,'BAKER ST    ', 115.0000,1,   1,  65,   1,1.01735377, 119.790808, 1.10000, 0.90000, 1.10000, 0.90000
   67,'CUMMINS     ', 115.0000,1,   1,  65,   1,1.01738846, 119.841502, 1.10000, 0.90000, 1.10000, 0.90000
   68,'SILVER CREEK', 115.0000,1,   1,  65,   1,1.01616180, 122.216359, 1.10000, 0.90000, 1.10000, 0.90000
   69,'FALCONER    ', 115.0000,2,   1,  65,   1,1.01999998, 120.171127, 1.10000, 0.90000, 1.10000, 0.90000
   70,'UNKNOWN12~53', 115.0000,1,   1,  65,   1,1.01979589, 120.151524, 1.10000, 0.90000, 1.10000, 0.90000
   71,'WESTFIELD ~1', 115.0000,1,   1,  65,   1,1.02227616, 122.218818, 1.10000, 0.90000, 1.10000, 0.90000
   72,'UNKNOWN12~54', 115.0000,1,   1,  65,   1,1.01993752, 122.298417, 1.10000, 0.90000, 1.10000, 0.90000
   73,'LUDIUM      ', 115.0000,1,   1,  65,   1,1.01988697, 122.283978, 1.10000, 0.90000, 1.10000, 0.90000
   74,'BENNETT RD  ', 115.0000,1,   1,  65,   1,1.01973569, 122.238325, 1.10000, 0.90000, 1.10000, 0.90000
   75,'E DUNKIRK   ', 115.0000,1,   1,  65,   1,1.01954627, 122.185664, 1.10000, 0.90000, 1.10000, 0.90000
   76,'UNKNOWN12~55', 115.0000,1,   1,  65,   1,1.01953673, 122.183383, 1.10000, 0.90000, 1.10000, 0.90000
   77,'MOON SWITC~1', 115.0000,1,   1,  65,   1,1.02009428, 121.202526, 1.10000, 0.90000, 1.10000, 0.90000
   78,'HARTFIELD   ', 115.0000,1,   1,  65,   1,1.02120614, 121.714599, 1.10000, 0.90000, 1.10000, 0.90000
   79,'EAST 13TH ~1', 345.0000,2,   1,  74,   1,1.01999998,  52.901629, 1.10000, 0.90000, 1.10000, 0.90000
   80,'UNKNOWN12~56', 115.0000,1,   1,  69,   1,1.01868296, 104.869126, 1.10000, 0.90000, 1.10000, 0.90000
   81,'WESTOVER    ', 115.0000,2,   1,  67,   1,1.00711977,  96.052814, 1.10000, 0.90000, 1.10000, 0.90000
   82,'UNKNOWN12~57', 115.0000,2,   1,  69,   1,1.01999998,  89.680985, 1.10000, 0.90000, 1.10000, 0.90000
   83,'UNKNOWN12~58', 115.0000,2,   1,  69,   1,1.02064800, 105.119043, 1.10000, 0.90000, 1.10000, 0.90000
   84,'UNKNOWN12~59', 115.0000,2,   1,  70,   1,1.01999998,  72.616188, 1.10000, 0.90000, 1.10000, 0.90000
   85,'COLD SPRIN~1', 115.0000,1,   1,  65,   1,1.01707768, 120.405157, 1.10000, 0.90000, 1.10000, 0.90000
   86,'UNKNOWN12~60', 115.0000,1,   1,  65,   1,1.01687467, 125.090926, 1.10000, 0.90000, 1.10000, 0.90000
   87,'UNKNOWN12~61', 115.0000,1,   1,  65,   1,1.01632178, 125.221833, 1.10000, 0.90000, 1.10000, 0.90000
   88,'YORKSHIRE   ', 115.0000,1,   1,  65,   1,1.01634789, 125.413502, 1.10000, 0.90000, 1.10000, 0.90000
   89,'ARCADE      ', 115.0000,1,   1,  65,   1,1.01639593, 125.484386, 1.10000, 0.90000, 1.10000, 0.90000
   90,'BIXBY HILL  ', 115.0000,1,   1,  65,   1,1.01672411, 125.702474, 1.10000, 0.90000, 1.10000, 0.90000
   91,'UNKNOWN12~62', 115.0000,1,   1,  65,   1,1.01730072, 126.024490, 1.10000, 0.90000, 1.10000, 0.90000
   92,'UNKNOWN12~63', 115.0000,1,   1,  66,   1,1.01054049, 120.503060, 1.10000, 0.90000, 1.10000, 0.90000
   93,'UNKNOWN12~64', 115.0000,1,   1,  66,   1,1.01944792, 123.449317, 1.10000, 0.90000, 1.10000, 0.90000
   94,'UNKNOWN12~65', 115.0000,1,   1,  66,   1,1.01929379, 126.528244, 1.10000, 0.90000, 1.10000, 0.90000
   95,'UNKNOWN12~66', 115.0000,2,   1,  66,   1,1.01999998, 126.657826, 1.10000, 0.90000, 1.10000, 0.90000
   96,'UNKNOWN12~67', 115.0000,1,   1,  66,   1,1.01676464, 126.131942, 1.10000, 0.90000, 1.10000, 0.90000
   97,'UNKNOWN12~68', 115.0000,1,   1,  66,   1,1.01682675, 126.168907, 1.10000, 0.90000, 1.10000, 0.90000
   98,'UNKNOWN12~69', 115.0000,1,   1,  66,   1,1.01284719, 119.814304, 1.10000, 0.90000, 1.10000, 0.90000
   99,'UNKNOWN12~70', 115.0000,1,   1,  66,   1,1.01010883, 119.343185, 1.10000, 0.90000, 1.10000, 0.90000
  100,'UNKNOWN12~71', 115.0000,1,   1,  66,   1,1.00768197, 119.180312, 1.10000, 0.90000, 1.10000, 0.90000
  101,'UNKNOWN12~72', 115.0000,1,   1,  65,   1,1.00974536, 118.363381, 1.10000, 0.90000, 1.10000, 0.90000
  102,'N AKRON     ', 115.0000,1,   1,  65,   1,1.00967920, 118.373790, 1.10000, 0.90000, 1.10000, 0.90000
  103,'UNKNOWN12~73', 115.0000,1,   1,  65,   1,1.00862598, 118.631875, 1.10000, 0.90000, 1.10000, 0.90000
  104,'TONAWANDA   ', 115.0000,1,   1,  65,   1,1.00775564, 124.552871, 1.10000, 0.90000, 1.10000, 0.90000
  105,'GETZVILLE   ', 115.0000,1,   1,  65,   1,1.00770175, 124.844274, 1.10000, 0.90000, 1.10000, 0.90000
  106,'UNKNOWN12~74', 115.0000,1,   1,  65,   1,1.00797319, 125.084396, 1.10000, 0.90000, 1.10000, 0.90000
  107,'UNKNOWN12~75', 115.0000,1,   1,  65,   1,1.00890315, 125.539533, 1.10000, 0.90000, 1.10000, 0.90000
  108,'UNKNOWN12~76', 115.0000,1,   1,  67,   1,1.00688016, 107.271830, 1.10000, 0.90000, 1.10000, 0.90000
  109,'UNKNOWN12~77', 115.0000,1,   1,  67,   1,1.00518322, 107.039241, 1.10000, 0.90000, 1.10000, 0.90000
  110,'UNKNOWN12~78', 115.0000,1,   1,  67,   1,1.00396085, 102.174767, 1.10000, 0.90000, 1.10000, 0.90000
  111,'UNKNOWN12~79', 115.0000,1,   1,  67,   1,1.00133681, 106.789017, 1.10000, 0.90000, 1.10000, 0.90000
  112,'UNKNOWN12~80', 115.0000,1,   1,  67,   1,1.00217080,  97.387842, 1.10000, 0.90000, 1.10000, 0.90000
  113,'UNKNOWN12~81', 115.0000,1,   1,  67,   1,1.00122905,  97.912865, 1.10000, 0.90000, 1.10000, 0.90000
  114,'UNKNOWN12~82', 115.0000,1,   1,  67,   1,1.00110769,  98.746019, 1.10000, 0.90000, 1.10000, 0.90000
  115,'KATTELVILLE ', 115.0000,1,   1,  67,   1,1.00308812,  93.023591, 1.10000, 0.90000, 1.10000, 0.90000
  116,'UNKNOWN12~83', 115.0000,1,   1,  67,   1,1.00594568,  95.689816, 1.10000, 0.90000, 1.10000, 0.90000
  117,'NORTH ENDI~1', 115.0000,1,   1,  67,   1,1.00528729,  95.540918, 1.10000, 0.90000, 1.10000, 0.90000
  118,'UNKNOWN12~84', 115.0000,1,   1,  67,   1,1.00342917,  94.937348, 1.10000, 0.90000, 1.10000, 0.90000
  119,'UNKNOWN12~85', 115.0000,1,   1,  67,   1,1.00342822,  94.922691, 1.10000, 0.90000, 1.10000, 0.90000
  120,'UNKNOWN12~86', 115.0000,1,   1,  67,   1,1.00391209,  95.058181, 1.10000, 0.90000, 1.10000, 0.90000
  121,'UNKNOWN12~87', 115.0000,1,   1,  67,   1,1.00442898,  95.285872, 1.10000, 0.90000, 1.10000, 0.90000
  122,'ROBBLE AVE  ', 115.0000,1,   1,  67,   1,1.00553930,  95.613742, 1.10000, 0.90000, 1.10000, 0.90000
  123,'CASTLE GAR~1', 115.0000,1,   1,  67,   1,1.00411844,  95.185243, 1.10000, 0.90000, 1.10000, 0.90000
  124,'UNKNOWN12~88', 115.0000,1,   1,  67,   1,1.00069177, 106.768458, 1.10000, 0.90000, 1.10000, 0.90000
  125,'UNKNOWN12~89', 115.0000,2,   1,  69,   1,1.02714121, 118.539313, 1.10000, 0.90000, 1.10000, 0.90000
  126,'UNKNOWN12~90', 115.0000,1,   1,  69,   1,1.02666736, 118.395469, 1.10000, 0.90000, 1.10000, 0.90000
  127,'UNKNOWN12~91', 115.0000,1,   1,  70,   1,1.01278651,  71.630243, 1.10000, 0.90000, 1.10000, 0.90000
  128,'UNKNOWN12~92', 115.0000,2,   1,  66,   1,1.01999998, 118.675247, 1.10000, 0.90000, 1.10000, 0.90000
  129,'UNKNOWN12~93', 115.0000,1,   1,  66,   1,1.01944411, 111.823447, 1.10000, 0.90000, 1.10000, 0.90000
  130,'UNKNOWN12~94', 115.0000,1,   1,  66,   1,1.01873577, 112.682275, 1.10000, 0.90000, 1.10000, 0.90000
  131,'UNKNOWN12~95', 115.0000,1,   1,  67,   1,1.01731539, 120.717160, 1.10000, 0.90000, 1.10000, 0.90000
  132,'UNKNOWN12~96', 230.0000,1,   1,  67,   1,1.01845288, 126.780510, 1.10000, 0.90000, 1.10000, 0.90000
  133,'UNKNOWN12~97', 115.0000,1,   1,  67,   1,1.00174153, 107.373258, 1.10000, 0.90000, 1.10000, 0.90000
  134,'ANGOLA      ', 115.0000,1,   1,  65,   1,1.01214921, 122.386499, 1.10000, 0.90000, 1.10000, 0.90000
  135,'SPRINGVILLE ', 115.0000,1,   1,  65,   1,1.01444852, 124.996273, 1.10000, 0.90000, 1.10000, 0.90000
  136,'COBBLE HILL ', 115.0000,1,   1,  65,   1,1.01322043, 125.270410, 1.10000, 0.90000, 1.10000, 0.90000
  137,'BIG TREE    ', 115.0000,1,   1,  65,   1,1.01615584, 126.622500, 1.10000, 0.90000, 1.10000, 0.90000
  138,'UNKNOWN12~98', 230.0000,1,   1,  65,   1,1.02260780, 133.565155, 1.10000, 0.90000, 1.10000, 0.90000
  139,'PERRY #162  ', 115.0000,1,   1,  65,   1,1.02150083, 127.347661, 1.10000, 0.90000, 1.10000, 0.90000
  140,'SOUTH PERRY ', 115.0000,1,   1,  65,   1,1.02157497, 127.379148, 1.10000, 0.90000, 1.10000, 0.90000
  141,'UNKNOWN12~99', 115.0000,1,   1,  65,   1,1.01627767, 124.480375, 1.10000, 0.90000, 1.10000, 0.90000
  142,'UNKNOWN1~100', 115.0000,1,   1,  65,   1,1.01559293, 123.911707, 1.10000, 0.90000, 1.10000, 0.90000
  143,'UNKNOWN1~101', 115.0000,1,   1,  65,   1,1.02088416, 128.643075, 1.10000, 0.90000, 1.10000, 0.90000
  144,'UNKNOWN1~102', 115.0000,1,   1,  65,   1,1.01705360, 127.779521, 1.10000, 0.90000, 1.10000, 0.90000
  145,'ERIE ST     ', 115.0000,1,   1,  65,   1,1.01524162, 127.247490, 1.10000, 0.90000, 1.10000, 0.90000
  146,'DEPEW       ', 115.0000,1,   1,  65,   1,1.01478195, 127.119970, 1.10000, 0.90000, 1.10000, 0.90000
  147,'UNKNOWN1~103', 115.0000,1,   1,  67,   1,0.99927592, 106.911353, 1.10000, 0.90000, 1.10000, 0.90000
  148,'UNKNOWN1~104', 115.0000,1,   1,  67,   1,1.00320697,  99.582437, 1.10000, 0.90000, 1.10000, 0.90000
  149,'UNKNOWN1~105', 115.0000,1,   1,  67,   1,1.00272596, 100.593585, 1.10000, 0.90000, 1.10000, 0.90000
  150,'UNKNOWN1~106', 115.0000,1,   1,  67,   1,1.00478578,  99.997214, 1.10000, 0.90000, 1.10000, 0.90000
  151,'UNKNOWN1~107', 115.0000,1,   1,  67,   1,1.00481081, 100.003539, 1.10000, 0.90000, 1.10000, 0.90000
  152,'UNKNOWN1~108', 115.0000,1,   1,  67,   1,0.99770123, 111.045127, 1.10000, 0.90000, 1.10000, 0.90000
  153,'LABRADOR    ', 115.0000,1,   1,  67,   1,0.99738944,  95.459605, 1.10000, 0.90000, 1.10000, 0.90000
  154,'CORTLAND    ', 115.0000,1,   1,  67,   1,0.99771041,  97.243480, 1.10000, 0.90000, 1.10000, 0.90000
  155,'UNKNOWN1~109', 115.0000,1,   1,  67,   1,0.99744254,  97.170601, 1.10000, 0.90000, 1.10000, 0.90000
  156,'STARR RD    ', 115.0000,1,   1,  67,   1,0.99690968,  97.000701, 1.10000, 0.90000, 1.10000, 0.90000
  157,'SUNY        ', 115.0000,1,   1,  67,   1,0.99689400,  96.992081, 1.10000, 0.90000, 1.10000, 0.90000
  158,'UNKNOWN1~110', 115.0000,1,   1,  67,   1,0.99705273,  97.026321, 1.10000, 0.90000, 1.10000, 0.90000
  159,'DAVIS RD    ', 115.0000,1,   1,  65,   1,1.01903963, 127.794451, 1.10000, 0.90000, 1.10000, 0.90000
  160,'UNKNOWN1~111', 115.0000,1,   1,  65,   1,1.01543713, 126.323119, 1.10000, 0.90000, 1.10000, 0.90000
  161,'UNKNOWN1~112', 115.0000,2,   1,  65,   1,1.01450264, 124.808019, 1.10000, 0.90000, 1.10000, 0.90000
  162,'UNKNOWN1~113', 115.0000,1,   1,  65,   1,1.01424098, 124.795657, 1.10000, 0.90000, 1.10000, 0.90000
  163,'UNKNOWN1~114', 115.0000,1,   1,  65,   1,1.01365829, 124.778909, 1.10000, 0.90000, 1.10000, 0.90000
  164,'UNKNOWN1~115', 115.0000,1,   1,  65,   1,1.01365328, 124.777693, 1.10000, 0.90000, 1.10000, 0.90000
  165,'UNKNOWN1~116', 115.0000,1,   1,  65,   1,1.01132262, 125.661848, 1.10000, 0.90000, 1.10000, 0.90000
  166,'UNKNOWN1~117', 115.0000,1,   1,  65,   1,1.01159334, 125.728469, 1.10000, 0.90000, 1.10000, 0.90000
  167,'PINE GROVE  ', 115.0000,1,   1,  67,   1,1.00974417, 100.764893, 1.10000, 0.90000, 1.10000, 0.90000
  168,'BRIDGEPORT  ', 115.0000,1,   1,  69,   1,1.00573206,  96.916163, 1.10000, 0.90000, 1.10000, 0.90000
  169,'UNKNOWN1~118', 115.0000,1,   1,  67,   1,1.01037145, 100.218710, 1.10000, 0.90000, 1.10000, 0.90000
  170,'UNKNOWN1~119', 115.0000,1,   1,  67,   1,1.01124358, 100.087331, 1.10000, 0.90000, 1.10000, 0.90000
  171,'TEAL        ', 115.0000,1,   1,  67,   1,1.01078296, 100.072298, 1.10000, 0.90000, 1.10000, 0.90000
  172,'HOPKINS     ', 115.0000,1,   1,  67,   1,1.00984061, 100.752332, 1.10000, 0.90000, 1.10000, 0.90000
  173,'WOODARD     ', 115.0000,1,   1,  67,   1,1.00968742, 101.692071, 1.10000, 0.90000, 1.10000, 0.90000
  174,'BELMONT     ', 115.0000,1,   1,  67,   1,1.00962341, 101.571005, 1.10000, 0.90000, 1.10000, 0.90000
  175,'UNKNOWN1~120', 115.0000,1,   1,  67,   1,1.01119196, 101.852819, 1.10000, 0.90000, 1.10000, 0.90000
  176,'UNKNOWN1~121', 115.0000,1,   1,  67,   1,1.01398885, 101.951160, 1.10000, 0.90000, 1.10000, 0.90000
  177,'UNKNOWN1~122', 115.0000,1,   1,  67,   1,1.01351011, 101.970230, 1.10000, 0.90000, 1.10000, 0.90000
  178,'UNKNOWN1~123', 115.0000,2,   1,  67,   1,1.01536310, 102.044734, 1.10000, 0.90000, 1.10000, 0.90000
  179,'UNKNOWN1~124', 115.0000,1,   1,  67,   1,1.01497412, 102.060710, 1.10000, 0.90000, 1.10000, 0.90000
  180,'MILTON      ', 115.0000,1,   1,  67,   1,1.01230907, 102.323884, 1.10000, 0.90000, 1.10000, 0.90000
  181,'UNKNOWN1~125', 115.0000,1,   1,  67,   1,1.01492000, 102.010993, 1.10000, 0.90000, 1.10000, 0.90000
  182,'ANHEUSER B~1', 115.0000,1,   1,  67,   1,1.00614500, 103.009143, 1.10000, 0.90000, 1.10000, 0.90000
  183,'LYSANDER    ', 115.0000,1,   1,  67,   1,1.00618374, 103.018555, 1.10000, 0.90000, 1.10000, 0.90000
  184,'G E         ', 115.0000,1,   1,  67,   1,1.01124859, 102.056529, 1.10000, 0.90000, 1.10000, 0.90000
  185,'SORRELL HILL', 115.0000,1,   1,  67,   1,1.00747263, 102.967472, 1.10000, 0.90000, 1.10000, 0.90000
  186,'UNKNOWN125~1', 115.0000,1,   1,  69,   1,1.01059473,  79.363246, 1.10000, 0.90000, 1.10000, 0.90000
  187,'UNKNOWN125~2', 115.0000,1,   1,  69,   1,1.00661385,  81.923557, 1.10000, 0.90000, 1.10000, 0.90000
  188,'UNKNOWN125~3', 115.0000,1,   1,  69,   1,1.01290381,  73.658679, 1.10000, 0.90000, 1.10000, 0.90000
  189,'UNKNOWN125~4', 115.0000,1,   1,  69,   1,1.01371086,  76.786264, 1.10000, 0.90000, 1.10000, 0.90000
  190,'UNKNOWN125~5', 115.0000,2,   1,  68,   1,1.02000010, 111.559611, 1.10000, 0.90000, 1.10000, 0.90000
  191,'UNKNOWN125~6', 115.0000,1,   1,  68,   1,1.00673175, 105.338340, 1.10000, 0.90000, 1.10000, 0.90000
  192,'UNKNOWN125~7', 115.0000,1,   1,  68,   1,0.99874234, 110.249055, 1.10000, 0.90000, 1.10000, 0.90000
  193,'UNKNOWN125~8', 115.0000,1,   1,  68,   1,0.99686313, 111.135593, 1.10000, 0.90000, 1.10000, 0.90000
  194,'UNKNOWN125~9', 115.0000,2,   1,  70,   1,1.01188111,  69.172659, 1.10000, 0.90000, 1.10000, 0.90000
  195,'UNKNOWN12~10', 115.0000,1,   1,  70,   1,1.01182520,  69.158773, 1.10000, 0.90000, 1.10000, 0.90000
  196,'RISER125055 ', 115.0000,1,   1,  70,   1,1.01114488,  69.108093, 1.10000, 0.90000, 1.10000, 0.90000
  197,'UNKNOWN12~11', 115.0000,1,   1,  66,   1,1.02029955, 117.529647, 1.10000, 0.90000, 1.10000, 0.90000
  198,'HOGAN RD    ', 115.0000,1,   1,  66,   1,1.00217819, 110.486479, 1.10000, 0.90000, 1.10000, 0.90000
  199,'UNKNOWN12~12', 115.0000,1,   1,  66,   1,1.01949525, 113.899893, 1.10000, 0.90000, 1.10000, 0.90000
  200,'STATION #52 ', 115.0000,1,   1,  66,   1,1.00964737, 112.726945, 1.10000, 0.90000, 1.10000, 0.90000
  201,'UNKNOWN12~13', 115.0000,1,   1,  66,   1,1.01566207, 113.667523, 1.10000, 0.90000, 1.10000, 0.90000
  202,'UNKNOWN12~14', 115.0000,1,   1,  67,   1,1.00173819,  93.575989, 1.10000, 0.90000, 1.10000, 0.90000
  203,'UNKNOWN12~15', 115.0000,1,   1,  69,   1,1.01439786,  89.357589, 1.10000, 0.90000, 1.10000, 0.90000
  204,'UNKNOWN12~16', 115.0000,1,   1,  69,   1,1.00759721,  89.156167, 1.10000, 0.90000, 1.10000, 0.90000
  205,'UNKNOWN12~17', 115.0000,1,   1,  69,   1,1.00482190,  85.952268, 1.10000, 0.90000, 1.10000, 0.90000
  206,'UNKNOWN12~18', 115.0000,1,   1,  69,   1,1.00481510,  84.542920, 1.10000, 0.90000, 1.10000, 0.90000
  207,'HYATT RD    ', 115.0000,1,   1,  67,   1,0.99928451, 105.916201, 1.10000, 0.90000, 1.10000, 0.90000
  208,'GENEVA BOR~1', 115.0000,1,   1,  67,   1,0.99611950, 107.312859, 1.10000, 0.90000, 1.10000, 0.90000
  209,'GUARDIAN G~1', 115.0000,1,   1,  66,   1,0.99574745, 107.311616, 1.10000, 0.90000, 1.10000, 0.90000
  210,'UNKNOWN12~19', 115.0000,1,   1,  66,   1,1.00058305, 110.208162, 1.10000, 0.90000, 1.10000, 0.90000
  211,'FARMINGTON  ', 115.0000,1,   1,  66,   1,1.00200403, 109.225271, 1.10000, 0.90000, 1.10000, 0.90000
  212,'UNKNOWN12~20', 115.0000,1,   1,  66,   1,0.99531388, 107.724357, 1.10000, 0.90000, 1.10000, 0.90000
  213,'STATION #199', 115.0000,1,   1,  66,   1,1.00230718, 107.789592, 1.10000, 0.90000, 1.10000, 0.90000
  214,'SLEIGHT RD  ', 115.0000,1,   1,  66,   1,1.00526977, 111.964538, 1.10000, 0.90000, 1.10000, 0.90000
  215,'UNKNOWN12~21', 115.0000,1,   1,  66,   1,1.00982916, 114.258533, 1.10000, 0.90000, 1.10000, 0.90000
  216,'QUAKER #121 ', 115.0000,1,   1,  66,   1,1.01161754, 114.920159, 1.10000, 0.90000, 1.10000, 0.90000
  217,'UNKNOWN12~22', 115.0000,1,   1,  66,   1,1.01767480, 117.961383, 1.10000, 0.90000, 1.10000, 0.90000
  218,'STATION #230', 115.0000,1,   1,  66,   1,1.01592219, 116.580333, 1.10000, 0.90000, 1.10000, 0.90000
  219,'STATION #204', 115.0000,1,   1,  66,   1,1.01732183, 117.831295, 1.10000, 0.90000, 1.10000, 0.90000
  220,'SLOCUM RD   ', 115.0000,1,   1,  66,   1,1.01741552, 117.916331, 1.10000, 0.90000, 1.10000, 0.90000
  221,'FAIRPORT    ', 115.0000,1,   1,  66,   1,1.00298643, 110.796610, 1.10000, 0.90000, 1.10000, 0.90000
  222,'UNKNOWN12~23', 115.0000,1,   1,  66,   1,1.01141417, 114.870149, 1.10000, 0.90000, 1.10000, 0.90000
  223,'UNKNOWN12~24', 115.0000,1,   1,  65,   1,1.02184546, 126.805221, 1.10000, 0.90000, 1.10000, 0.90000
  224,'UNKNOWN12~25', 115.0000,1,   1,  65,   1,1.01548314, 123.875890, 1.10000, 0.90000, 1.10000, 0.90000
  225,'AKZO SALT   ',  69.0000,1,   1,  65,   1,1.01113462, 119.910623, 1.10000, 0.90000, 1.10000, 0.90000
  226,'YORK CENTER ',  69.0000,1,   1,  65,   1,1.00846720, 119.045717, 1.10000, 0.90000, 1.10000, 0.90000
  227,'N LAKEVILLE ', 115.0000,1,   1,  65,   1,1.02289033, 111.671653, 1.10000, 0.90000, 1.10000, 0.90000
  228,'GOLAH       ', 115.0000,1,   1,  66,   1,1.01599717, 112.930430, 1.10000, 0.90000, 1.10000, 0.90000
  229,'MUMFORD     ', 115.0000,1,   1,  66,   1,1.01473844, 113.016620, 1.10000, 0.90000, 1.10000, 0.90000
  230,'N LE ROY    ', 115.0000,1,   1,  65,   1,1.01506853, 113.565958, 1.10000, 0.90000, 1.10000, 0.90000
  231,'UNKNOWN12~26', 115.0000,1,   1,  65,   1,1.01506257, 113.561382, 1.10000, 0.90000, 1.10000, 0.90000
  232,'LAPP        ', 115.0000,1,   1,  65,   1,1.01562464, 113.891164, 1.10000, 0.90000, 1.10000, 0.90000
  233,'E BATAVIA   ', 115.0000,1,   1,  65,   1,1.01773739, 114.939065, 1.10000, 0.90000, 1.10000, 0.90000
  234,'UNKNOWN12~27', 115.0000,1,   1,  65,   1,1.01792073, 115.003010, 1.10000, 0.90000, 1.10000, 0.90000
  235,'UNKNOWN12~28', 115.0000,1,   1,  65,   1,1.01791823, 115.002491, 1.10000, 0.90000, 1.10000, 0.90000
  236,'BATAVIA     ', 115.0000,2,   1,  65,   1,1.01999998, 115.571035, 1.10000, 0.90000, 1.10000, 0.90000
  237,'UNKNOWN12~29', 115.0000,1,   1,  65,   1,1.01333511, 117.312187, 1.10000, 0.90000, 1.10000, 0.90000
  238,'OAKFIELD    ', 115.0000,1,   1,  65,   1,1.01333785, 117.312802, 1.10000, 0.90000, 1.10000, 0.90000
  239,'EAST GOLAH  ', 115.0000,1,   1,  66,   1,1.01569259, 112.724076, 1.10000, 0.90000, 1.10000, 0.90000
  240,'W HAMLIN    ', 115.0000,2,   1,  66,   1,1.01999998, 110.396047, 1.10000, 0.90000, 1.10000, 0.90000
  241,'UNKNOWN12~30', 115.0000,1,   1,  66,   1,1.01023936, 110.723575, 1.10000, 0.90000, 1.10000, 0.90000
  242,'UNKNOWN12~31', 115.0000,1,   1,  66,   1,1.01850712, 113.212762, 1.10000, 0.90000, 1.10000, 0.90000
  243,'UNKNOWN12~32', 115.0000,1,   1,  66,   1,1.01987946, 117.415460, 1.10000, 0.90000, 1.10000, 0.90000
  244,'UNKNOWN12~33', 115.0000,1,   1,  66,   1,1.01801801, 113.083139, 1.10000, 0.90000, 1.10000, 0.90000
  245,'UNKNOWN12~34', 115.0000,1,   1,  66,   1,1.01972127, 111.579043, 1.10000, 0.90000, 1.10000, 0.90000
  246,'UNKNOWN12~35', 115.0000,1,   1,  66,   1,1.02106535, 111.501090, 1.10000, 0.90000, 1.10000, 0.90000
  247,'UNKNOWN12~36', 115.0000,1,   1,  66,   1,1.02244294, 111.530446, 1.10000, 0.90000, 1.10000, 0.90000
  248,'UNKNOWN12~37', 115.0000,1,   1,  66,   1,1.01812160, 113.113697, 1.10000, 0.90000, 1.10000, 0.90000
  249,'BROCKPORT   ', 115.0000,1,   1,  66,   1,1.01025414, 110.717763, 1.10000, 0.90000, 1.10000, 0.90000
  250,'UNKNOWN12~38', 115.0000,2,   1,  66,   1,1.01999998, 112.558164, 1.10000, 0.90000, 1.10000, 0.90000
  251,'UNKNOWN12~39', 115.0000,1,   1,  65,   1,1.00300717, 117.970003, 1.10000, 0.90000, 1.10000, 0.90000
  252,'SHELBY      ', 115.0000,1,   1,  65,   1,1.00301754, 117.972448, 1.10000, 0.90000, 1.10000, 0.90000
  253,'TELEGRAPH RD', 115.0000,1,   1,  65,   1,1.00461686, 120.052814, 1.10000, 0.90000, 1.10000, 0.90000
  254,'LAPEER      ', 345.0000,1,   1,  67,   1,1.00525427, 105.076416, 1.10000, 0.90000, 1.10000, 0.90000
  255,'UNKNOWN12~40', 115.0000,1,   1,  65,   1,1.00972593, 126.284460, 1.10000, 0.90000, 1.10000, 0.90000
  256,'UNKNOWN12~41', 115.0000,1,   1,  65,   1,1.01240158, 127.402221, 1.10000, 0.90000, 1.10000, 0.90000
  257,'UNKNOWN12~42', 115.0000,1,   1,  65,   1,1.01232719, 127.380515, 1.10000, 0.90000, 1.10000, 0.90000
  258,'UNKNOWN12~43', 115.0000,1,   1,  65,   1,1.01031935, 126.757833, 1.10000, 0.90000, 1.10000, 0.90000
  259,'UNKNOWN12~44', 115.0000,1,   1,  65,   1,1.01008940, 126.703397, 1.10000, 0.90000, 1.10000, 0.90000
  260,'UNKNOWN12~45', 115.0000,1,   1,  65,   1,1.01007712, 126.700651, 1.10000, 0.90000, 1.10000, 0.90000
  261,'UNKNOWN12~46', 115.0000,1,   1,  65,   1,1.01007032, 126.698985, 1.10000, 0.90000, 1.10000, 0.90000
  262,'UNKNOWN12~47', 115.0000,1,   1,  65,   1,1.01116681, 126.789881, 1.10000, 0.90000, 1.10000, 0.90000
  263,'UNKNOWN12~48', 115.0000,1,   1,  65,   1,1.01207912, 127.220756, 1.10000, 0.90000, 1.10000, 0.90000
  264,'UNKNOWN12~49', 115.0000,1,   1,  65,   1,1.01374710, 127.856415, 1.10000, 0.90000, 1.10000, 0.90000
  265,'SWANN RD    ', 115.0000,1,   1,  65,   1,1.01772964, 127.936328, 1.10000, 0.90000, 1.10000, 0.90000
  266,'UNKNOWN12~50', 115.0000,1,   1,  65,   1,1.01936829, 128.287195, 1.10000, 0.90000, 1.10000, 0.90000
  267,'UNKNOWN12~51', 115.0000,1,   1,  65,   1,1.01851845, 128.352655, 1.10000, 0.90000, 1.10000, 0.90000
  268,'UNKNOWN12~52', 115.0000,1,   1,  65,   1,1.01851642, 128.352164, 1.10000, 0.90000, 1.10000, 0.90000
  269,'LOCKPORT    ', 115.0000,1,   1,  65,   1,1.00984299, 124.254555, 1.10000, 0.90000, 1.10000, 0.90000
  270,'HINMAN      ', 115.0000,1,   1,  65,   1,1.00993443, 124.286248, 1.10000, 0.90000, 1.10000, 0.90000
  271,'UNKNOWN12~53', 115.0000,1,   1,  65,   1,1.01040435, 124.441566, 1.10000, 0.90000, 1.10000, 0.90000
  272,'UNKNOWN12~54', 115.0000,1,   1,  65,   1,1.00818563, 124.452208, 1.10000, 0.90000, 1.10000, 0.90000
  273,'UNKNOWN12~55', 115.0000,1,   1,  65,   1,1.00974715, 124.236961, 1.10000, 0.90000, 1.10000, 0.90000
  274,'UNKNOWN12~56', 115.0000,1,   1,  65,   1,1.01029253, 124.414450, 1.10000, 0.90000, 1.10000, 0.90000
  275,'UNKNOWN12~57', 115.0000,1,   1,  65,   1,1.01028526, 124.412715, 1.10000, 0.90000, 1.10000, 0.90000
  276,'SANBORN     ', 115.0000,1,   1,  65,   1,1.01374817, 126.662074, 1.10000, 0.90000, 1.10000, 0.90000
  277,'SANBORN     ', 115.0000,1,   1,  65,   1,1.01376653, 126.672333, 1.10000, 0.90000, 1.10000, 0.90000
  278,'UNKNOWN12~58', 115.0000,1,   1,  65,   1,1.01370144, 127.860404, 1.10000, 0.90000, 1.10000, 0.90000
  279,'UNKNOWN12~59', 115.0000,1,   1,  65,   1,1.01368463, 127.856497, 1.10000, 0.90000, 1.10000, 0.90000
  280,'UNKNOWN12~60', 115.0000,1,   1,  65,   1,1.01438236, 128.061853, 1.10000, 0.90000, 1.10000, 0.90000
  281,'UNKNOWN12~61', 115.0000,1,   1,  65,   1,1.01406431, 127.992308, 1.10000, 0.90000, 1.10000, 0.90000
  282,'UNKNOWN12~62', 115.0000,1,   1,  65,   1,1.01397967, 127.972528, 1.10000, 0.90000, 1.10000, 0.90000
  283,'UNKNOWN12~63', 115.0000,1,   1,  65,   1,1.01390386, 127.954715, 1.10000, 0.90000, 1.10000, 0.90000
  284,'UNKNOWN12~64', 115.0000,1,   1,  65,   1,1.01390076, 127.953991, 1.10000, 0.90000, 1.10000, 0.90000
  285,'UNKNOWN12~65', 115.0000,1,   1,  65,   1,1.01390171, 127.954196, 1.10000, 0.90000, 1.10000, 0.90000
  286,'UNKNOWN12~66', 115.0000,1,   1,  65,   1,1.01366341, 127.848902, 1.10000, 0.90000, 1.10000, 0.90000
  287,'UNKNOWN12~67', 115.0000,1,   1,  65,   1,1.01367521, 127.851306, 1.10000, 0.90000, 1.10000, 0.90000
  288,'UNKNOWN12~68', 115.0000,1,   1,  65,   1,1.01178145, 122.424966, 1.10000, 0.90000, 1.10000, 0.90000
  289,'UNKNOWN12~69', 115.0000,1,   1,  65,   1,1.01223695, 124.180926, 1.10000, 0.90000, 1.10000, 0.90000
  290,'CLOVERBANK  ', 115.0000,1,   1,  65,   1,1.01105726, 123.211709, 1.10000, 0.90000, 1.10000, 0.90000
  291,'SHALETON    ', 115.0000,1,   1,  65,   1,1.01096296, 122.977078, 1.10000, 0.90000, 1.10000, 0.90000
  292,'UNKNOWN12~70', 115.0000,1,   1,  65,   1,1.01100338, 122.774426, 1.10000, 0.90000, 1.10000, 0.90000
  293,'UNKNOWN12~71', 115.0000,1,   1,  65,   1,1.01116693, 123.762850, 1.10000, 0.90000, 1.10000, 0.90000
  294,'NEW GARDEN~1', 230.0000,1,   1,  65,   1,1.01602364, 131.120521, 1.10000, 0.90000, 1.10000, 0.90000
  295,'UNKNOWN12~72', 115.0000,1,   1,  65,   1,1.02322197, 129.178739, 1.10000, 0.90000, 1.10000, 0.90000
  296,'UNKNOWN12~73', 115.0000,1,   1,  65,   1,1.01189494, 125.802276, 1.10000, 0.90000, 1.10000, 0.90000
  297,'UNKNOWN12~74', 115.0000,1,   1,  65,   1,1.01095462, 123.708851, 1.10000, 0.90000, 1.10000, 0.90000
  298,'SENECA TER~1', 230.0000,1,   1,  65,   1,1.01544106, 131.275908, 1.10000, 0.90000, 1.10000, 0.90000
  299,'UNKNOWN12~75', 115.0000,1,   1,  65,   1,1.01510096, 127.185663, 1.10000, 0.90000, 1.10000, 0.90000
  300,'UNKNOWN12~76', 115.0000,1,   1,  65,   1,1.01207829, 126.163470, 1.10000, 0.90000, 1.10000, 0.90000
  301,'STATION 153 ', 115.0000,1,   1,  65,   1,1.01206732, 126.160848, 1.10000, 0.90000, 1.10000, 0.90000
  302,'UNKNOWN12~77', 115.0000,1,   1,  65,   1,1.01005518, 125.626713, 1.10000, 0.90000, 1.10000, 0.90000
  303,'UNKNOWN12~78', 115.0000,1,   1,  65,   1,1.00998294, 125.606359, 1.10000, 0.90000, 1.10000, 0.90000
  304,'UNKNOWN12~79', 115.0000,1,   1,  65,   1,1.01005256, 125.626112, 1.10000, 0.90000, 1.10000, 0.90000
  305,'UNKNOWN12~80', 115.0000,1,   1,  65,   1,1.00949800, 125.466204, 1.10000, 0.90000, 1.10000, 0.90000
  306,'UNKNOWN12~81', 115.0000,1,   1,  65,   1,1.00882638, 125.265792, 1.10000, 0.90000, 1.10000, 0.90000
  307,'STATION 54  ', 115.0000,1,   1,  65,   1,1.00835705, 125.112769, 1.10000, 0.90000, 1.10000, 0.90000
  308,'UNKNOWN12~82', 115.0000,1,   1,  65,   1,1.01039934, 125.995011, 1.10000, 0.90000, 1.10000, 0.90000
  309,'STATION 140 ', 115.0000,1,   1,  65,   1,1.00793493, 124.949609, 1.10000, 0.90000, 1.10000, 0.90000
  310,'UNKNOWN12~83', 115.0000,1,   1,  65,   1,1.01006114, 126.054788, 1.10000, 0.90000, 1.10000, 0.90000
  311,'NORTH BROA~1', 115.0000,1,   1,  65,   1,1.01368380, 126.748749, 1.10000, 0.90000, 1.10000, 0.90000
  312,'UNKNOWN12~84', 115.0000,1,   1,  65,   1,1.00998688, 125.969384, 1.10000, 0.90000, 1.10000, 0.90000
  313,'CAMPUS      ', 230.0000,1,   1,  65,   1,1.01568365, 131.807515, 1.10000, 0.90000, 1.10000, 0.90000
  314,'UNKNOWN12~85', 115.0000,1,   1,  65,   1,1.00983024, 126.094363, 1.10000, 0.90000, 1.10000, 0.90000
  315,'SAWYER AVE  ', 230.0000,1,   1,  65,   1,1.01560712, 132.799587, 1.10000, 0.90000, 1.10000, 0.90000
  316,'UNKNOWN12~86', 115.0000,1,   1,  65,   1,1.00767839, 125.461860, 1.10000, 0.90000, 1.10000, 0.90000
  317,'DUPONT      ', 115.0000,1,   1,  65,   1,1.00936890, 125.869813, 1.10000, 0.90000, 1.10000, 0.90000
  318,'CHEVROLET   ', 115.0000,1,   1,  65,   1,1.00936413, 125.868570, 1.10000, 0.90000, 1.10000, 0.90000
  319,'UNKNOWN12~87', 115.0000,1,   1,  65,   1,1.00953662, 125.911751, 1.10000, 0.90000, 1.10000, 0.90000
  320,'UNKNOWN12~88', 115.0000,1,   1,  65,   1,1.01153970, 126.129033, 1.10000, 0.90000, 1.10000, 0.90000
  321,'CALSPAN     ', 115.0000,1,   1,  65,   1,1.01343358, 126.667224, 1.10000, 0.90000, 1.10000, 0.90000
  322,'BALL        ', 115.0000,1,   1,  65,   1,1.00988173, 126.033902, 1.10000, 0.90000, 1.10000, 0.90000
  323,'UNKNOWN12~89', 115.0000,1,   1,  65,   1,1.00972807, 125.948743, 1.10000, 0.90000, 1.10000, 0.90000
  324,'UNKNOWN12~90', 115.0000,1,   1,  65,   1,1.00763023, 125.441123, 1.10000, 0.90000, 1.10000, 0.90000
  325,'UNKNOWN12~91', 115.0000,1,   1,  65,   1,1.00749004, 125.408120, 1.10000, 0.90000, 1.10000, 0.90000
  326,'BUFFALO SE~1', 115.0000,1,   1,  65,   1,1.00741994, 125.388558, 1.10000, 0.90000, 1.10000, 0.90000
  327,'AYER RD     ', 115.0000,1,   1,  65,   1,1.00691628, 124.773431, 1.10000, 0.90000, 1.10000, 0.90000
  328,'TULLY CENTER', 115.0000,1,   1,  67,   1,1.00226641,  98.366370, 1.10000, 0.90000, 1.10000, 0.90000
  329,'TILDEN      ', 115.0000,1,   1,  67,   1,1.00744569,  99.846997, 1.10000, 0.90000, 1.10000, 0.90000
  330,'UNKNOWN12~92', 345.0000,1,   1,  67,   1,1.01170933, 109.653947, 1.10000, 0.90000, 1.10000, 0.90000
  331,'UNKNOWN12~93', 345.0000,1,   1,  67,   1,1.01178277, 109.672976, 1.10000, 0.90000, 1.10000, 0.90000
  332,'ELBRIDGE    ', 345.0000,1,   1,  67,   1,1.01331627, 110.354055, 1.10000, 0.90000, 1.10000, 0.90000
  333,'HARRIS      ', 115.0000,1,   1,  67,   1,1.01150596, 101.324244, 1.10000, 0.90000, 1.10000, 0.90000
  334,'UNKNOWN12~94', 115.0000,1,   1,  67,   1,1.01355398, 101.980885, 1.10000, 0.90000, 1.10000, 0.90000
  335,'SOUTHWOOD   ', 115.0000,1,   1,  67,   1,1.00912821, 100.124488, 1.10000, 0.90000, 1.10000, 0.90000
  336,'PEBBLE HILL ', 115.0000,1,   1,  67,   1,1.01097405, 100.453238, 1.10000, 0.90000, 1.10000, 0.90000
  337,'DEWITT      ', 345.0000,1,   1,  67,   1,1.01115322, 110.244506, 1.10000, 0.90000, 1.10000, 0.90000
  338,'ROCK CUT    ', 115.0000,1,   1,  67,   1,1.00685787,  99.696412, 1.10000, 0.90000, 1.10000, 0.90000
  339,'UNKNOWN12~95', 115.0000,1,   1,  67,   1,1.00678968,  99.680334, 1.10000, 0.90000, 1.10000, 0.90000
  340,'UNKNOWN12~96', 115.0000,1,   1,  67,   1,1.01242280, 100.760269, 1.10000, 0.90000, 1.10000, 0.90000
  341,'BUTTERMILK  ', 115.0000,1,   1,  67,   1,1.01268589, 100.813053, 1.10000, 0.90000, 1.10000, 0.90000
  342,'UNKNOWN12~97', 115.0000,1,   1,  67,   1,1.01140344, 100.489069, 1.10000, 0.90000, 1.10000, 0.90000
  343,'UNKNOWN12~98', 115.0000,1,   1,  67,   1,1.01090407, 100.319517, 1.10000, 0.90000, 1.10000, 0.90000
  344,'UNKNOWN12~99', 115.0000,1,   1,  67,   1,1.01130176, 100.463702, 1.10000, 0.90000, 1.10000, 0.90000
  345,'UNKNOWN1~100', 115.0000,1,   1,  67,   1,1.01951790, 100.512476, 1.10000, 0.90000, 1.10000, 0.90000
  346,'UNKNOWN1~101', 115.0000,1,   1,  67,   1,1.01904166, 100.475402, 1.10000, 0.90000, 1.10000, 0.90000
  347,'UNKNOWN1~102', 115.0000,1,   1,  67,   1,1.01110995, 100.476434, 1.10000, 0.90000, 1.10000, 0.90000
  348,'UNKNOWN1~103', 115.0000,1,   1,  67,   1,1.01023877, 100.317550, 1.10000, 0.90000, 1.10000, 0.90000
  349,'UNKNOWN1~104', 115.0000,1,   1,  67,   1,1.01023805, 100.299484, 1.10000, 0.90000, 1.10000, 0.90000
  350,'UNKNOWN1~105', 115.0000,1,   1,  67,   1,1.01032925, 101.583505, 1.10000, 0.90000, 1.10000, 0.90000
  351,'EUCLID/OCWA ', 115.0000,1,   1,  67,   1,1.01010132, 101.795609, 1.10000, 0.90000, 1.10000, 0.90000
  352,'UNKNOWN1~106', 115.0000,1,   1,  67,   1,1.01007915, 101.792789, 1.10000, 0.90000, 1.10000, 0.90000
  353,'S OSWEGO    ', 115.0000,1,   1,  67,   1,1.01771212, 109.102252, 1.10000, 0.90000, 1.10000, 0.90000
  354,'UNKNOWN1~107', 115.0000,1,   1,  67,   1,1.01068914, 105.992897, 1.10000, 0.90000, 1.10000, 0.90000
  355,'BRISTOL HILL', 115.0000,1,   1,  67,   1,1.01146722, 105.696474, 1.10000, 0.90000, 1.10000, 0.90000
  356,'UNKNOWN1~108', 115.0000,1,   1,  67,   1,1.02180493, 111.426620, 1.10000, 0.90000, 1.10000, 0.90000
  357,'UNKNOWN1~109', 345.0000,2,   1,  67,   1,1.01999998, 116.253057, 1.10000, 0.90000, 1.10000, 0.90000
  358,'UNKNOWN1~110', 345.0000,2,   1,  67,   1,1.01999998, 116.631286, 1.10000, 0.90000, 1.10000, 0.90000
  359,'PALOMA      ', 115.0000,1,   1,  67,   1,1.01795256, 109.210634, 1.10000, 0.90000, 1.10000, 0.90000
  360,'UNKNOWN1~111', 115.0000,1,   1,  67,   1,1.01856446, 110.100757, 1.10000, 0.90000, 1.10000, 0.90000
  361,'UNKNOWN1~112', 115.0000,1,   1,  67,   1,1.01542091, 106.626896, 1.10000, 0.90000, 1.10000, 0.90000
  362,'UNKNOWN1~113', 115.0000,1,   1,  67,   1,1.01538301, 106.617784, 1.10000, 0.90000, 1.10000, 0.90000
  363,'UNKNOWN1~114', 115.0000,1,   1,  67,   1,1.01125503, 105.497913, 1.10000, 0.90000, 1.10000, 0.90000
  364,'UNKNOWN1~115', 115.0000,1,   1,  67,   1,1.01051807, 104.921978, 1.10000, 0.90000, 1.10000, 0.90000
  365,'GILBERT MI~1', 115.0000,1,   1,  67,   1,1.01103103, 103.819989, 1.10000, 0.90000, 1.10000, 0.90000
  366,'DELPHI      ', 115.0000,1,   1,  69,   1,0.99979198,  94.377949, 1.10000, 0.90000, 1.10000, 0.90000
  367,'UNKNOWN1~116', 115.0000,1,   1,  69,   1,1.00225878,  93.544044, 1.10000, 0.90000, 1.10000, 0.90000
  368,'FENNER      ', 115.0000,2,   1,  69,   1,1.00300217,  93.425479, 1.10000, 0.90000, 1.10000, 0.90000
  369,'WHITMAN     ', 115.0000,1,   1,  69,   1,1.00339186,  93.172147, 1.10000, 0.90000, 1.10000, 0.90000
  370,'UNKNOWN1~117', 115.0000,1,   1,  69,   1,1.01907730, 105.086005, 1.10000, 0.90000, 1.10000, 0.90000
  371,'UNKNOWN1~118', 115.0000,1,   1,  69,   1,1.01915801, 104.965097, 1.10000, 0.90000, 1.10000, 0.90000
  372,'UNKNOWN1~119', 115.0000,1,   1,  69,   1,1.01959455, 104.989522, 1.10000, 0.90000, 1.10000, 0.90000
  373,'UNKNOWN1~120', 115.0000,1,   1,  69,   1,1.01970804, 104.893544, 1.10000, 0.90000, 1.10000, 0.90000
  374,'UNKNOWN1~121', 115.0000,1,   1,  69,   1,1.01888335, 104.991742, 1.10000, 0.90000, 1.10000, 0.90000
  375,'UNKNOWN1~122', 115.0000,1,   1,  69,   1,1.01852071, 104.838049, 1.10000, 0.90000, 1.10000, 0.90000
  376,'UNKNOWN1~123', 115.0000,1,   1,  69,   1,1.01847649, 104.835160, 1.10000, 0.90000, 1.10000, 0.90000
  377,'UNKNOWN1~124', 115.0000,1,   1,  69,   1,1.01877975, 104.890908, 1.10000, 0.90000, 1.10000, 0.90000
  378,'UNKNOWN1~125', 115.0000,2,   1,  69,   1,1.01970232, 105.062926, 1.10000, 0.90000, 1.10000, 0.90000
  379,'UNKNOWN1~126', 115.0000,1,   1,  69,   1,1.01903474, 105.228954, 1.10000, 0.90000, 1.10000, 0.90000
  380,'ONEIDA      ', 115.0000,1,   1,  69,   1,1.00553441,  92.570592, 1.10000, 0.90000, 1.10000, 0.90000
  381,'UNKNOWN1~127', 115.0000,2,   1,  69,   1,1.00774145,  93.095233, 1.10000, 0.90000, 1.10000, 0.90000
  382,'WALESVILLE  ', 115.0000,1,   1,  69,   1,1.00696957,  87.974510, 1.10000, 0.90000, 1.10000, 0.90000
  383,'VAHNUNDASIS ', 115.0000,1,   1,  69,   1,1.00730622,  88.406444, 1.10000, 0.90000, 1.10000, 0.90000
  384,'CAVANAUGH   ', 115.0000,1,   1,  69,   1,1.00770724,  87.061034, 1.10000, 0.90000, 1.10000, 0.90000
  385,'TERMINAL    ', 115.0000,1,   1,  69,   1,1.00813639,  86.479334, 1.10000, 0.90000, 1.10000, 0.90000
  386,'DEERFIELD   ', 115.0000,1,   1,  69,   1,1.00788188,  86.783987, 1.10000, 0.90000, 1.10000, 0.90000
  387,'UNKNOWN1~128', 115.0000,1,   1,  69,   1,1.01185048,  87.496561, 1.10000, 0.90000, 1.10000, 0.90000
  388,'WATKINS RD  ', 115.0000,1,   1,  69,   1,1.01010525,  84.094812, 1.10000, 0.90000, 1.10000, 0.90000
  389,'ILION       ', 115.0000,1,   1,  69,   1,1.00966942,  83.985796, 1.10000, 0.90000, 1.10000, 0.90000
  390,'SCHUYLER    ', 115.0000,1,   1,  69,   1,1.00821936,  86.492120, 1.10000, 0.90000, 1.10000, 0.90000
  391,'TURIN       ', 115.0000,1,   1,  69,   1,1.00293815,  90.821189, 1.10000, 0.90000, 1.10000, 0.90000
  392,'BOONVILLE ~1', 115.0000,1,   1,  69,   1,1.00485277,  92.874044, 1.10000, 0.90000, 1.10000, 0.90000
  393,'TURNING ST~1', 115.0000,1,   1,  69,   1,1.00494134,  92.055514, 1.10000, 0.90000, 1.10000, 0.90000
  394,'UNKNOWN1~129', 115.0000,1,   1,  69,   1,1.01971054, 103.157754, 1.10000, 0.90000, 1.10000, 0.90000
  395,'UNKNOWN1~130', 230.0000,2,   1,  69,   1,1.01999998, 112.348238, 1.10000, 0.90000, 1.10000, 0.90000
  396,'UNKNOWN1~131', 115.0000,1,   1,  69,   1,1.00751281,  95.192025, 1.10000, 0.90000, 1.10000, 0.90000
  397,'UNKNOWN1~132', 115.0000,1,   1,  69,   1,1.00751305,  95.192046, 1.10000, 0.90000, 1.10000, 0.90000
  398,'UNKNOWN1~133', 115.0000,1,   1,  69,   1,1.00709915,  95.233676, 1.10000, 0.90000, 1.10000, 0.90000
  399,'UNKNOWN1~134', 115.0000,2,   1,  69,   1,1.01999998,  81.032114, 1.10000, 0.90000, 1.10000, 0.90000
  400,'SALISBURY   ', 115.0000,1,   1,  69,   1,1.01630521,  79.532451, 1.10000, 0.90000, 1.10000, 0.90000
  401,'UNKNOWN1~135', 115.0000,1,   1,  69,   1,1.01478100, 113.142097, 1.10000, 0.90000, 1.10000, 0.90000
  402,'UNKNOWN1~136', 115.0000,1,   1,  69,   1,1.01966214, 109.222614, 1.10000, 0.90000, 1.10000, 0.90000
  403,'UNKNOWN1~137', 115.0000,1,   1,  69,   1,1.01576018, 112.260306, 1.10000, 0.90000, 1.10000, 0.90000
  404,'UNKNOWN1~138', 115.0000,1,   1,  69,   1,1.01993740, 113.997688, 1.10000, 0.90000, 1.10000, 0.90000
  405,'UNKNOWN1~139', 115.0000,2,   1,  69,   1,1.01999998, 114.024284, 1.10000, 0.90000, 1.10000, 0.90000
  406,'UNKNOWN1~140', 115.0000,2,   1,  69,   1,1.01959610, 113.791990, 1.10000, 0.90000, 1.10000, 0.90000
  407,'UNKNOWN1~141', 115.0000,2,   1,  69,   1,1.01999998, 113.898158, 1.10000, 0.90000, 1.10000, 0.90000
  408,'UNKNOWN1~142', 115.0000,2,   1,  69,   1,1.01999998, 113.823559, 1.10000, 0.90000, 1.10000, 0.90000
  409,'UNKNOWN1~143', 115.0000,2,   1,  69,   1,1.01915526, 113.643577, 1.10000, 0.90000, 1.10000, 0.90000
  410,'UNKNOWN1~144', 115.0000,1,   1,  69,   1,1.01551437, 113.297375, 1.10000, 0.90000, 1.10000, 0.90000
  411,'UNKNOWN1~145', 115.0000,1,   1,  69,   1,1.01596928, 113.747122, 1.10000, 0.90000, 1.10000, 0.90000
  412,'UNKNOWN1~146', 115.0000,1,   1,  69,   1,1.00635517, 110.291812, 1.10000, 0.90000, 1.10000, 0.90000
  413,'UNKNOWN1~147', 115.0000,1,   1,  69,   1,1.00769067, 111.143809, 1.10000, 0.90000, 1.10000, 0.90000
  414,'UNKNOWN1~148', 115.0000,1,   1,  69,   1,1.01486456, 114.382460, 1.10000, 0.90000, 1.10000, 0.90000
  415,'ALCOA MASS~1', 115.0000,1,   1,  69,   1,1.02669370, 118.402285, 1.10000, 0.90000, 1.10000, 0.90000
  416,'UNKNOWN1~149', 115.0000,1,   1,  69,   1,1.02664304, 118.386972, 1.10000, 0.90000, 1.10000, 0.90000
  417,'UNKNOWN1~150', 115.0000,1,   1,  69,   1,1.02723503, 118.590580, 1.10000, 0.90000, 1.10000, 0.90000
  418,'UNKNOWN1~151', 115.0000,1,   1,  69,   1,1.02553749, 117.925033, 1.10000, 0.90000, 1.10000, 0.90000
  419,'UNKNOWN1~152', 115.0000,1,   1,  69,   1,1.00599217, 109.752807, 1.10000, 0.90000, 1.10000, 0.90000
  420,'UNKNOWN1~153', 115.0000,1,   1,  69,   1,1.00598609, 109.717454, 1.10000, 0.90000, 1.10000, 0.90000
  421,'UNKNOWN1~154', 115.0000,1,   1,  69,   1,1.00237441, 106.542543, 1.10000, 0.90000, 1.10000, 0.90000
  422,'UNKNOWN1~155', 115.0000,1,   1,  69,   1,1.00222981, 106.506172, 1.10000, 0.90000, 1.10000, 0.90000
  423,'UNKNOWN1~156', 115.0000,1,   1,  69,   1,1.00298321, 106.713359, 1.10000, 0.90000, 1.10000, 0.90000
  424,'UNKNOWN1~157', 115.0000,1,   1,  69,   1,1.00523078, 106.152696, 1.10000, 0.90000, 1.10000, 0.90000
  425,'UNKNOWN1~158', 115.0000,1,   1,  69,   1,1.00485659, 106.194033, 1.10000, 0.90000, 1.10000, 0.90000
  426,'UNKNOWN1~159', 115.0000,1,   1,  69,   1,1.00552142, 108.953996, 1.10000, 0.90000, 1.10000, 0.90000
  427,'UNKNOWN1~160', 115.0000,1,   1,  69,   1,1.00877655, 110.508971, 1.10000, 0.90000, 1.10000, 0.90000
  428,'UNKNOWN1~161', 115.0000,1,   1,  69,   1,1.02961314, 119.432811, 1.10000, 0.90000, 1.10000, 0.90000
  429,'UNKNOWN1~162', 115.0000,1,   1,  69,   1,1.02957034, 119.419232, 1.10000, 0.90000, 1.10000, 0.90000
  430,'UNKNOWN127~1', 115.0000,1,   1,  69,   1,1.01759672,  89.400660, 1.10000, 0.90000, 1.10000, 0.90000
  431,'CHADWICKS   ', 115.0000,1,   1,  69,   1,1.01105106,  88.725879, 1.10000, 0.90000, 1.10000, 0.90000
  432,'UNKNOWN127~2', 115.0000,1,   1,  69,   1,1.00708890,  88.347814, 1.10000, 0.90000, 1.10000, 0.90000
  433,'UNKNOWN127~3', 115.0000,1,   1,  69,   1,1.00707412,  88.344139, 1.10000, 0.90000, 1.10000, 0.90000
  434,'ROME        ', 115.0000,1,   1,  69,   1,1.00359964,  90.301152, 1.10000, 0.90000, 1.10000, 0.90000
  435,'LEIGH       ', 115.0000,1,   1,  69,   1,1.00009954,  89.462289, 1.10000, 0.90000, 1.10000, 0.90000
  436,'UNKNOWN127~4', 115.0000,1,   1,  69,   1,1.00005651,  89.451866, 1.10000, 0.90000, 1.10000, 0.90000
  437,'UNKNOWN127~5', 115.0000,1,   1,  69,   1,1.00004876,  89.449961, 1.10000, 0.90000, 1.10000, 0.90000
  438,'DUNLOP      ', 115.0000,1,   1,  69,   1,1.00812745,  86.482749, 1.10000, 0.90000, 1.10000, 0.90000
  439,'REVERE CO   ', 115.0000,1,   1,  69,   1,1.00338280,  90.326240, 1.10000, 0.90000, 1.10000, 0.90000
  440,'GRIFFISS A~1', 115.0000,1,   1,  69,   1,1.00323462,  90.412519, 1.10000, 0.90000, 1.10000, 0.90000
  441,'UNKNOWN127~6', 115.0000,1,   1,  69,   1,1.01189673,  99.967735, 1.10000, 0.90000, 1.10000, 0.90000
  442,'UNKNOWN127~7', 115.0000,1,   1,  69,   1,1.01625228, 114.095865, 1.10000, 0.90000, 1.10000, 0.90000
  443,'UNKNOWN127~8', 115.0000,1,   1,  69,   1,1.01625490, 114.096500, 1.10000, 0.90000, 1.10000, 0.90000
  444,'UNKNOWN127~9', 115.0000,1,   1,  69,   1,1.01867473, 115.297459, 1.10000, 0.90000, 1.10000, 0.90000
  445,'UNKNOWN12~10', 115.0000,1,   1,  69,   1,1.02310789, 117.071669, 1.10000, 0.90000, 1.10000, 0.90000
  446,'UNKNOWN12~11', 115.0000,1,   1,  69,   1,1.02948010, 119.395395, 1.10000, 0.90000, 1.10000, 0.90000
  447,'UNKNOWN12~12', 115.0000,1,   1,  69,   1,1.01711965, 116.612148, 1.10000, 0.90000, 1.10000, 0.90000
  448,'UNKNOWN12~13', 115.0000,1,   1,  70,   1,0.99917591, 111.573865, 1.10000, 0.90000, 1.10000, 0.90000
  449,'UNKNOWN12~14', 115.0000,1,   1,  68,   1,0.99959445, 110.804335, 1.10000, 0.90000, 1.10000, 0.90000
  450,'UNKNOWN12~15', 115.0000,2,   1,  68,   1,1.02000010, 105.598918, 1.10000, 0.90000, 1.10000, 0.90000
  451,'UNKNOWN12~16', 115.0000,1,   1,  70,   1,1.01923633,  68.958088, 1.10000, 0.90000, 1.10000, 0.90000
  452,'UNKNOWN12~17', 115.0000,1,   1,  70,   1,1.01949453,  69.064066, 1.10000, 0.90000, 1.10000, 0.90000
  453,'UNKNOWN12~18', 115.0000,1,   1,  70,   1,1.01658571,  69.657090, 1.10000, 0.90000, 1.10000, 0.90000
  454,'UNKNOWN12~19', 115.0000,1,   1,  70,   1,1.01365364,  70.748322, 1.10000, 0.90000, 1.10000, 0.90000
  455,'UNKNOWN12~20', 115.0000,1,   1,  69,   1,1.01428831,  76.747031, 1.10000, 0.90000, 1.10000, 0.90000
  456,'UNKNOWN12~21', 115.0000,1,   1,  69,   1,1.01383305,  76.720626, 1.10000, 0.90000, 1.10000, 0.90000
  457,'UNKNOWN12~22', 115.0000,1,   1,  69,   1,1.01360810,  76.864271, 1.10000, 0.90000, 1.10000, 0.90000
  458,'UNKNOWN12~23', 115.0000,1,   1,  69,   1,1.01333749,  77.512887, 1.10000, 0.90000, 1.10000, 0.90000
  459,'UNKNOWN12~24', 115.0000,1,   1,  69,   1,1.01578295,  78.750927, 1.10000, 0.90000, 1.10000, 0.90000
  460,'UNKNOWN12~25', 115.0000,1,   1,  69,   1,1.01299083,  77.315419, 1.10000, 0.90000, 1.10000, 0.90000
  461,'UNKNOWN12~26', 115.0000,1,   1,  69,   1,1.01447487,  71.199907, 1.10000, 0.90000, 1.10000, 0.90000
  462,'UNKNOWN12~27', 115.0000,1,   1,  70,   1,1.01699221,  71.604445, 1.10000, 0.90000, 1.10000, 0.90000
  463,'UNKNOWN12~28', 115.0000,2,   1,  70,   1,1.01835597,  72.076309, 1.10000, 0.90000, 1.10000, 0.90000
  464,'UNKNOWN12~29', 115.0000,1,   1,  70,   1,1.01788390,  71.827751, 1.10000, 0.90000, 1.10000, 0.90000
  465,'UNKNOWN12~30', 115.0000,1,   1,  70,   1,1.01829433,  71.467760, 1.10000, 0.90000, 1.10000, 0.90000
  466,'UNKNOWN12~31', 115.0000,1,   1,  70,   1,1.01916409,  71.481249, 1.10000, 0.90000, 1.10000, 0.90000
  467,'UNKNOWN12~32', 115.0000,1,   1,  70,   1,1.01853776,  71.477308, 1.10000, 0.90000, 1.10000, 0.90000
  468,'UNKNOWN12~33', 115.0000,1,   1,  70,   1,1.00943112,  74.130680, 1.10000, 0.90000, 1.10000, 0.90000
  469,'UNKNOWN12~34', 115.0000,1,   1,  70,   1,1.01734149,  71.600818, 1.10000, 0.90000, 1.10000, 0.90000
  470,'UNKNOWN12~35', 115.0000,1,   1,  70,   1,1.01844192,  71.418971, 1.10000, 0.90000, 1.10000, 0.90000
  471,'UNKNOWN12~36', 115.0000,1,   1,  70,   1,1.01965070,  70.532850, 1.10000, 0.90000, 1.10000, 0.90000
  472,'UNKNOWN12~37', 115.0000,1,   1,  70,   1,1.01580167,  71.802794, 1.10000, 0.90000, 1.10000, 0.90000
  473,'UNKNOWN12~38', 115.0000,1,   1,  70,   1,1.00985563,  69.602817, 1.10000, 0.90000, 1.10000, 0.90000
  474,'SPIER FALLS ', 115.0000,2,   1,  70,   1,1.01742864,  71.771464, 1.10000, 0.90000, 1.10000, 0.90000
  475,'UNKNOWN12~39', 115.0000,1,   1,  70,   1,1.00617099,  68.820508, 1.10000, 0.90000, 1.10000, 0.90000
  476,'UNKNOWN12~40', 115.0000,1,   1,  70,   1,1.00628889,  68.852630, 1.10000, 0.90000, 1.10000, 0.90000
  477,'UNKNOWN12~41', 115.0000,1,   1,  70,   1,1.01532853,  72.031831, 1.10000, 0.90000, 1.10000, 0.90000
  478,'UNKNOWN12~42', 115.0000,1,   1,  70,   1,1.01397991,  70.858582, 1.10000, 0.90000, 1.10000, 0.90000
  479,'UNKNOWN12~43',  69.0000,1,   1,  70,   1,1.01999700,  70.527031, 1.10000, 0.90000, 1.10000, 0.90000
  480,'UNKNOWN12~44', 115.0000,1,   1,  70,   1,1.01422238,  76.225963, 1.10000, 0.90000, 1.10000, 0.90000
  481,'UNKNOWN12~45', 115.0000,1,   1,  70,   1,1.01227760,  74.847344, 1.10000, 0.90000, 1.10000, 0.90000
  482,'UNKNOWN12~46', 115.0000,1,   1,  70,   1,1.01213264,  74.658803, 1.10000, 0.90000, 1.10000, 0.90000
  483,'UNKNOWN12~47', 115.0000,1,   1,  70,   1,1.01294744,  69.754051, 1.10000, 0.90000, 1.10000, 0.90000
  484,'UNKNOWN12~48', 115.0000,1,   1,  70,   1,1.01390457,  70.545424, 1.10000, 0.90000, 1.10000, 0.90000
  485,'UNKNOWN12~49', 115.0000,2,   1,  68,   1,1.02000034, 101.440808, 1.10000, 0.90000, 1.10000, 0.90000
  486,'UNKNOWN12~50', 115.0000,1,   1,  70,   1,0.99742430, 111.101360, 1.10000, 0.90000, 1.10000, 0.90000
  487,'UNKNOWN12~51', 115.0000,1,   1,  70,   1,0.99659353, 110.871858, 1.10000, 0.90000, 1.10000, 0.90000
  488,'UNKNOWN12~52', 115.0000,1,   1,  70,   1,0.99652296, 110.853779, 1.10000, 0.90000, 1.10000, 0.90000
  489,'UNKNOWN12~53', 115.0000,2,   1,  70,   1,1.02000022,  86.273861, 1.10000, 0.90000, 1.10000, 0.90000
  490,'UNKNOWN12~54', 115.0000,1,   1,  70,   1,1.00778329,  93.056990, 1.10000, 0.90000, 1.10000, 0.90000
  491,'UNKNOWN12~55', 115.0000,1,   1,  70,   1,1.01226401,  88.860037, 1.10000, 0.90000, 1.10000, 0.90000
  492,'UNKNOWN12~56', 115.0000,1,   1,  70,   1,1.01518285,  87.595277, 1.10000, 0.90000, 1.10000, 0.90000
  493,'UNKNOWN128~1', 115.0000,1,   1,  69,   1,1.01999819,  72.012488, 1.10000, 0.90000, 1.10000, 0.90000
  494,'UNKNOWN128~2', 115.0000,1,   1,  69,   1,1.01666236,  75.161792, 1.10000, 0.90000, 1.10000, 0.90000
  495,'UNKNOWN128~3', 115.0000,1,   1,  69,   1,1.01890266,  80.442266, 1.10000, 0.90000, 1.10000, 0.90000
  496,'UNKNOWN128~4', 115.0000,1,   1,  69,   1,1.01673102,  76.552562, 1.10000, 0.90000, 1.10000, 0.90000
  497,'UNKNOWN128~5', 115.0000,1,   1,  69,   1,1.01924062,  75.545963, 1.10000, 0.90000, 1.10000, 0.90000
  498,'UNKNOWN128~6', 115.0000,1,   1,  69,   1,1.01993608,  74.972958, 1.10000, 0.90000, 1.10000, 0.90000
  499,'UNKNOWN128~7', 115.0000,1,   1,  69,   1,1.02003670,  75.257756, 1.10000, 0.90000, 1.10000, 0.90000
  500,'UNKNOWN128~8',  69.0000,1,   1,  69,   1,1.02029955,  71.297961, 1.10000, 0.90000, 1.10000, 0.90000
  501,'UNKNOWN128~9', 115.0000,1,   1,  69,   1,1.01721859,  76.324591, 1.10000, 0.90000, 1.10000, 0.90000
  502,'UNKNOWN12~10', 115.0000,1,   1,  70,   1,1.00987840,  70.239104, 1.10000, 0.90000, 1.10000, 0.90000
  503,'UNKNOWN12~11', 115.0000,1,   1,  70,   1,1.00994408,  70.503487, 1.10000, 0.90000, 1.10000, 0.90000
  504,'UNKNOWN12~12', 115.0000,1,   1,  70,   1,1.00974584,  70.534305, 1.10000, 0.90000, 1.10000, 0.90000
  505,'UNKNOWN12~13', 115.0000,1,   1,  70,   1,1.01386213,  72.111764, 1.10000, 0.90000, 1.10000, 0.90000
  506,'UNKNOWN12~14', 115.0000,1,   1,  70,   1,1.01391149,  72.080093, 1.10000, 0.90000, 1.10000, 0.90000
  507,'UNKNOWN12~15', 115.0000,1,   1,  70,   1,1.01491666,  73.561438, 1.10000, 0.90000, 1.10000, 0.90000
  508,'UNKNOWN12~16', 115.0000,2,   1,  70,   1,1.01999998,  73.531317, 1.10000, 0.90000, 1.10000, 0.90000
  509,'UNKNOWN12~17', 115.0000,1,   1,  70,   1,1.01986217,  73.514378, 1.10000, 0.90000, 1.10000, 0.90000
  510,'UNKNOWN12~18', 115.0000,1,   1,  70,   1,1.01306117,  71.560445, 1.10000, 0.90000, 1.10000, 0.90000
  511,'UNKNOWN12~19', 115.0000,1,   1,  70,   1,1.01001513,  70.516157, 1.10000, 0.90000, 1.10000, 0.90000
  512,'UNKNOWN12~20', 115.0000,2,   1,  71,   1,1.01999998,  79.998283, 1.10000, 0.90000, 1.10000, 0.90000
  513,'UNKNOWN12~21', 115.0000,1,   1,  70,   1,1.01980519,  71.486836, 1.10000, 0.90000, 1.10000, 0.90000
  514,'UNKNOWN12~22',  69.0000,1,   1,  71,   1,1.00133288,  68.221821, 1.10000, 0.90000, 1.10000, 0.90000
  515,'UNKNOWN12~23', 115.0000,1,   1,  71,   1,1.01390672,  68.808002, 1.10000, 0.90000, 1.10000, 0.90000
  516,'UNKNOWN12~24', 115.0000,1,   1,  71,   1,1.01347446,  68.727624, 1.10000, 0.90000, 1.10000, 0.90000
  517,'UNKNOWN12~25', 115.0000,1,   1,  70,   1,1.00126505,  67.277336, 1.10000, 0.90000, 1.10000, 0.90000
  518,'UNKNOWN129~1', 115.0000,1,   1,  71,   1,1.01083815,  68.311461, 1.10000, 0.90000, 1.10000, 0.90000
  519,'UNKNOWN129~2', 115.0000,1,   1,  71,   1,1.01051819,  69.094207, 1.10000, 0.90000, 1.10000, 0.90000
  520,'UNKNOWN129~3',  69.0000,1,   1,  71,   1,1.00956392,  66.633522, 1.10000, 0.90000, 1.10000, 0.90000
  521,'UNKNOWN129~4', 115.0000,1,   1,  70,   1,1.00179398,  68.351021, 1.10000, 0.90000, 1.10000, 0.90000
  522,'UNKNOWN129~5', 115.0000,1,   1,  70,   1,0.99900979,  66.879355, 1.10000, 0.90000, 1.10000, 0.90000
  523,'UNKNOWN129~6', 115.0000,1,   1,  70,   1,1.00307214,  67.891192, 1.10000, 0.90000, 1.10000, 0.90000
  524,'UNKNOWN129~7', 115.0000,1,   1,  71,   1,1.00816262,  62.461581, 1.10000, 0.90000, 1.10000, 0.90000
  525,'UNKNOWN129~8', 115.0000,1,   1,  71,   1,1.00923550,  62.277467, 1.10000, 0.90000, 1.10000, 0.90000
  526,'UNKNOWN129~9',  69.0000,2,   1,  69,   1,1.01999998,  67.123063, 1.10000, 0.90000, 1.10000, 0.90000
  527,'UNKNOWN12~10',  69.0000,1,   1,  71,   1,0.99327087,  61.700623, 1.10000, 0.90000, 1.10000, 0.90000
  528,'UNKNOWN12~11', 115.0000,1,   1,  71,   1,1.00284588,  62.026751, 1.10000, 0.90000, 1.10000, 0.90000
  529,'UNKNOWN12~12', 345.0000,1,   1,  71,   1,1.02097154,  67.032877, 1.10000, 0.90000, 1.10000, 0.90000
  530,'UNKNOWN12~13', 345.0000,1,   1,  71,   1,1.01488256,  63.843458, 1.10000, 0.90000, 1.10000, 0.90000
  531,'UNKNOWN12~14', 115.0000,1,   1,  71,   1,0.99446619,  50.992358, 1.10000, 0.90000, 1.10000, 0.90000
  532,'UNKNOWN12~15', 115.0000,1,   1,  71,   1,0.98964262,  49.901823, 1.10000, 0.90000, 1.10000, 0.90000
  533,'UNKNOWN12~16',  69.0000,1,   1,  71,   1,1.00931036,  68.572490, 1.10000, 0.90000, 1.10000, 0.90000
  534,'UNKNOWN12~17',  69.0000,1,   1,  71,   1,1.00896370,  67.684149, 1.10000, 0.90000, 1.10000, 0.90000
  535,'SHOEMAKER   ', 138.0000,2,   1,  71,   1,1.01999998,  69.429570, 1.10000, 0.90000, 1.10000, 0.90000
  536,'UNKNOWN12~18', 138.0000,1,   1,  71,   1,1.01718569,  68.232490, 1.10000, 0.90000, 1.10000, 0.90000
  537,'UNKNOWN12~19', 115.0000,1,   1,  71,   1,1.00526357,  62.772881, 1.10000, 0.90000, 1.10000, 0.90000
  538,'UNKNOWN12~20', 115.0000,1,   1,  71,   1,1.00613868,  63.046464, 1.10000, 0.90000, 1.10000, 0.90000
  539,'UNKNOWN12~21',  69.0000,1,   1,  71,   1,1.01760900,  68.185280, 1.10000, 0.90000, 1.10000, 0.90000
  540,'UNKNOWN12~22',  69.0000,1,   1,  71,   1,1.01934993,  68.437041, 1.10000, 0.90000, 1.10000, 0.90000
  541,'UNKNOWN12~23', 138.0000,1,   1,  71,   1,1.01992023,  69.408027, 1.10000, 0.90000, 1.10000, 0.90000
  542,'UNKNOWN12~24', 115.0000,1,   1,  71,   1,1.00822353,  63.627686, 1.10000, 0.90000, 1.10000, 0.90000
  543,'UNKNOWN12~25', 115.0000,1,   1,  71,   1,1.00787950,  63.508089, 1.10000, 0.90000, 1.10000, 0.90000
  544,'UNKNOWN12~26', 138.0000,1,   1,  71,   1,1.01879549,  68.876222, 1.10000, 0.90000, 1.10000, 0.90000
  545,'UNKNOWN12~27', 138.0000,1,   1,  71,   1,1.01767099,  68.419617, 1.10000, 0.90000, 1.10000, 0.90000
  546,'UNKNOWN12~28', 138.0000,1,   1,  71,   1,1.01571584,  67.350159, 1.10000, 0.90000, 1.10000, 0.90000
  547,'UNKNOWN12~29', 345.0000,1,   1,  72,   1,1.01198065,  55.720526, 1.10000, 0.90000, 1.10000, 0.90000
  548,'UNKNOWN12~30',  69.0000,1,   1,  75,   1,1.01773965,  18.420586, 1.10000, 0.90000, 1.10000, 0.90000
  549,'UNKNOWN12~31',  69.0000,1,   1,  75,   1,1.01586866,  20.560937, 1.10000, 0.90000, 1.10000, 0.90000
  550,'UNKNOWN12~32', 138.0000,1,   1,  75,   1,1.01829898,  38.287783, 1.10000, 0.90000, 1.10000, 0.90000
  551,'UNKNOWN12~33',  69.0000,1,   1,  75,   1,1.01915967,  31.090410, 1.10000, 0.90000, 1.10000, 0.90000
  552,'UNKNOWN12~34', 138.0000,1,   1,  75,   1,1.01937652,  39.456548, 1.10000, 0.90000, 1.10000, 0.90000
  553,'UNKNOWN12~35', 138.0000,1,   1,  75,   1,1.01982057,  43.322712, 1.10000, 0.90000, 1.10000, 0.90000
  554,'UNKNOWN12~36', 138.0000,2,   1,  75,   1,1.01999998,  39.747145, 1.10000, 0.90000, 1.10000, 0.90000
  555,'UNKNOWN12~37', 138.0000,1,   1,  75,   1,1.01988232,  39.871800, 1.10000, 0.90000, 1.10000, 0.90000
  556,'WEST ASTORIA', 138.0000,2,   1,  74,   1,1.01999998,  37.664614, 1.10000, 0.90000, 1.10000, 0.90000
  557,'EAST ASTORIA', 345.0000,1,   1,  74,   1,1.01981163,  52.217619, 1.10000, 0.90000, 1.10000, 0.90000
  558,'UNKNOWN12~38',  69.0000,1,   1,  75,   1,1.00546169,  34.984215, 1.10000, 0.90000, 1.10000, 0.90000
  559,'UNKNOWN12~39',  69.0000,1,   1,  75,   1,1.00950837,  34.663910, 1.10000, 0.90000, 1.10000, 0.90000
  560,'SHORE RD    ', 345.0000,1,   1,  75,   1,1.01004910,  50.921977, 1.10000, 0.90000, 1.10000, 0.90000
  561,'UNKNOWN12~40',  69.0000,1,   1,  75,   1,1.01401615,  40.660867, 1.10000, 0.90000, 1.10000, 0.90000
  562,'UNKNOWN12~41', 230.0000,2,   1,  68,   1,1.01999998, 126.360754, 1.10000, 0.90000, 1.10000, 0.90000
  563,'UNKNOWN12~42', 115.0000,1,   1,  70,   1,1.00612521,  69.840686, 1.10000, 0.90000, 1.10000, 0.90000
  564,'UNKNOWN12~43',  69.0000,1,   1,  75,   1,1.01865149,  37.555594, 1.10000, 0.90000, 1.10000, 0.90000
  565,'UNKNOWN12~44', 115.0000,1,   1,  73,   1,0.99680322,  51.179871, 1.10000, 0.90000, 1.10000, 0.90000
  566,'UNKNOWN12~45', 115.0000,1,   1,  65,   1,1.01393378, 127.922217, 1.10000, 0.90000, 1.10000, 0.90000
  567,'UNKNOWN12~46',  69.0000,1,   1,  75,   1,1.02053034,  41.871839, 1.10000, 0.90000, 1.10000, 0.90000
  568,'UNKNOWN12~47',  69.0000,1,   1,  75,   1,1.00621212,  42.017387, 1.10000, 0.90000, 1.10000, 0.90000
  569,'UNKNOWN12~48',  69.0000,2,   1,  75,   1,1.01999998,  44.641249, 1.10000, 0.90000, 1.10000, 0.90000
  570,'UNKNOWN12~49',  69.0000,2,   1,  74,   1,1.01999998,  36.396767, 1.10000, 0.90000, 1.10000, 0.90000
  571,'UNKNOWN12~50', 345.0000,2,   1,  74,   1,1.01999998,  83.352924, 1.10000, 0.90000, 1.10000, 0.90000
  572,'UNKNOWN12~51', 138.0000,1,   1,  75,   1,1.01964617,  39.374077, 1.10000, 0.90000, 1.10000, 0.90000
  573,'UNKNOWN130~1', 115.0000,2,   1,  69,   1,1.01999998, 105.170857, 1.10000, 0.90000, 1.10000, 0.90000
  574,'UNKNOWN130~2', 115.0000,1,   1,  69,   1,1.00966978,  83.985932, 1.10000, 0.90000, 1.10000, 0.90000
  575,'FAY STREET  ', 115.0000,2,   1,  67,   1,1.01119220, 105.093983, 1.10000, 0.90000, 1.10000, 0.90000
  576,'UNKNOWN130~3', 115.0000,1,   1,  69,   1,1.00792789,  95.211498, 1.10000, 0.90000, 1.10000, 0.90000
  577,'UNKNOWN130~4',  69.0000,1,   1,  75,   1,1.01853549,  35.315954, 1.10000, 0.90000, 1.10000, 0.90000
  578,'UNKNOWN130~5',  69.0000,1,   1,  75,   1,1.01857543,  35.321125, 1.10000, 0.90000, 1.10000, 0.90000
  579,'UNKNOWN130~6', 115.0000,1,   1,  69,   1,1.00766921, 111.138318, 1.10000, 0.90000, 1.10000, 0.90000
  580,'NEWBRIDGE ~1', 345.0000,2,   1,  75,   1,1.01999998,  53.127732, 1.10000, 0.90000, 1.10000, 0.90000
  581,'OYSTER BAY  ',  69.0000,1,   1,  75,   1,1.01462781,  41.668464, 1.10000, 0.90000, 1.10000, 0.90000
  582,'ORCHARD     ',  69.0000,1,   1,  75,   1,1.01629579,  41.910287, 1.10000, 0.90000, 1.10000, 0.90000
  583,'GLEN HEAD   ',  69.0000,1,   1,  75,   1,1.01823020,  42.167081, 1.10000, 0.90000, 1.10000, 0.90000
  584,'WOODBURY    ',  69.0000,1,   1,  75,   1,1.01859701,  42.917296, 1.10000, 0.90000, 1.10000, 0.90000
  585,'BAR BEACH   ',  69.0000,1,   1,  75,   1,1.01783013,  42.139658, 1.10000, 0.90000, 1.10000, 0.90000
  586,'PORT WASHI~1',  69.0000,1,   1,  75,   1,1.01177633,  41.386275, 1.10000, 0.90000, 1.10000, 0.90000
  587,'WHITESIDE   ',  69.0000,2,   1,  75,   1,1.01810002,  38.724898, 1.10000, 0.90000, 1.10000, 0.90000
  588,'WEST HEMPS~1',  69.0000,1,   1,  75,   1,1.01884222,  40.127416, 1.10000, 0.90000, 1.10000, 0.90000
  589,'EAST GARDE~1', 345.0000,2,   1,  75,   1,1.01999998,  53.261218, 1.10000, 0.90000, 1.10000, 0.90000
  590,'DUFFY AVEN~1', 345.0000,1,   1,  75,   1,1.01998794,  53.028796, 1.10000, 0.90000, 1.10000, 0.90000
  591,'LEVITTOWN   ',  69.0000,1,   1,  75,   1,1.01474726,  44.289194, 1.10000, 0.90000, 1.10000, 0.90000
  592,'NEW SOUTH ~1',  69.0000,1,   1,  75,   1,1.02209568,  44.955588, 1.10000, 0.90000, 1.10000, 0.90000
  593,'DUNWOODIE   ', 345.0000,1,   1,  72,   1,1.01222491,  53.904198, 1.10000, 0.90000, 1.10000, 0.90000
  594,'SPRAIN BROOK', 345.0000,2,   1,  72,   1,1.01284051,  54.022934, 1.10000, 0.90000, 1.10000, 0.90000
  595,'BRUCKNER    ', 138.0000,2,   1,  74,   1,1.01929438,  37.671710, 1.10000, 0.90000, 1.10000, 0.90000
  596,'TREMONT     ', 138.0000,2,   1,  74,   1,1.01726854,  37.858311, 1.10000, 0.90000, 1.10000, 0.90000
  597,'NORTH QUEENS', 138.0000,1,   1,  74,   1,1.01975513,  37.655796, 1.10000, 0.90000, 1.10000, 0.90000
  598,'GREAT NECK  ',  69.0000,1,   1,  75,   1,1.00719869,  40.810227, 1.10000, 0.90000, 1.10000, 0.90000
  599,'PARKCHESTER ', 138.0000,1,   1,  74,   1,1.01725209,  37.855989, 1.10000, 0.90000, 1.10000, 0.90000
  600,'EAST 179TH~1', 138.0000,1,   1,  74,   1,1.01703405,  37.975278, 1.10000, 0.90000, 1.10000, 0.90000
  601,'CORONA      ', 138.0000,1,   1,  74,   1,1.01739728,  37.875441, 1.10000, 0.90000, 1.10000, 0.90000
  602,'YAPHANK     ',  69.0000,1,   1,  75,   1,1.01875389,  38.590746, 1.10000, 0.90000, 1.10000, 0.90000
  603,'WEST YAPHANK',  69.0000,1,   1,  75,   1,1.01044548,  29.970225, 1.10000, 0.90000, 1.10000, 0.90000
  604,'HOLTSVILLE  ',  69.0000,1,   1,  75,   1,1.01439905,  30.219964, 1.10000, 0.90000, 1.10000, 0.90000
  605,'NORTH BELL~1',  69.0000,1,   1,  75,   1,1.00947213,  30.724045, 1.10000, 0.90000, 1.10000, 0.90000
  606,'EASTPORT    ',  69.0000,1,   1,  75,   1,1.01236689,  28.785023, 1.10000, 0.90000, 1.10000, 0.90000
  607,'MORICHES    ',  69.0000,1,   1,  75,   1,1.01598155,  30.314531, 1.10000, 0.90000, 1.10000, 0.90000
  608,'HOLBROOK    ', 138.0000,2,   1,  75,   1,1.01999998,  39.896457, 1.10000, 0.90000, 1.10000, 0.90000
  609,'HOLTSVILLE~1',  69.0000,2,   1,  75,   1,1.01999998,  30.708640, 1.10000, 0.90000, 1.10000, 0.90000
  610,'UNKNOWN135~1',  69.0000,1,   1,  75,   1,1.01025009,  29.945434, 1.10000, 0.90000, 1.10000, 0.90000
  611,'UNKNOWN135~2',  69.0000,1,   1,  75,   1,1.01041806,  29.967117, 1.10000, 0.90000, 1.10000, 0.90000
  612,'UNKNOWN135~3',  69.0000,1,   1,  75,   1,1.01041973,  29.966915, 1.10000, 0.90000, 1.10000, 0.90000
  613,'TAP135472   ',  69.0000,1,   1,  75,   1,1.01974738,  35.471102, 1.10000, 0.90000, 1.10000, 0.90000
  614,'BRENTWOOD   ',  69.0000,2,   1,  75,   1,1.01999998,  37.550994, 1.10000, 0.90000, 1.10000, 0.90000
  615,'BRIGHTWATERS',  69.0000,1,   1,  75,   1,1.00432324,  36.548226, 1.10000, 0.90000, 1.10000, 0.90000
  616,'GREAT RIVER ',  69.0000,1,   1,  75,   1,1.00575960,  36.344396, 1.10000, 0.90000, 1.10000, 0.90000
  617,'WATSON      ',  69.0000,1,   1,  75,   1,1.00350738,  36.207687, 1.10000, 0.90000, 1.10000, 0.90000
  618,'PINES       ',  69.0000,1,   1,  75,   1,1.01697052,  37.241101, 1.10000, 0.90000, 1.10000, 0.90000
  619,'RONKONKOMA  ', 138.0000,1,   1,  75,   1,1.01965487,  39.811721, 1.10000, 0.90000, 1.10000, 0.90000
  620,'TAP135490   ',  69.0000,1,   1,  75,   1,1.01697004,  37.724719, 1.10000, 0.90000, 1.10000, 0.90000
  621,'TAP135492   ',  69.0000,2,   1,  75,   1,1.01999998,  33.125390, 1.10000, 0.90000, 1.10000, 0.90000
  622,'TAP135493   ',  69.0000,1,   1,  75,   1,1.01495695,  34.908236, 1.10000, 0.90000, 1.10000, 0.90000
  623,'FAR ROCKAWAY',  69.0000,2,   1,  74,   1,1.01999998,  32.165792, 1.10000, 0.90000, 1.10000, 0.90000
  624,'HEWLETT     ',  69.0000,1,   1,  75,   1,1.01522970,  33.971974, 1.10000, 0.90000, 1.10000, 0.90000
  625,'CORONA AVE  ',  69.0000,1,   1,  75,   1,1.01649749,  37.960993, 1.10000, 0.90000, 1.10000, 0.90000
  626,'VALLEY STR~1',  69.0000,1,   1,  75,   1,1.01691663,  37.708614, 1.10000, 0.90000, 1.10000, 0.90000
  627,'WOODMERE    ',  69.0000,1,   1,  75,   1,1.01998281,  33.123187, 1.10000, 0.90000, 1.10000, 0.90000
  628,'JAMAICA     ', 138.0000,1,   1,  74,   1,1.01594400,  38.101640, 1.10000, 0.90000, 1.10000, 0.90000
  629,'QUEENSBRIDGE', 138.0000,1,   1,  74,   1,1.01941526,  37.624780, 1.10000, 0.90000, 1.10000, 0.90000
  630,'ROTTERDAM   ', 230.0000,1,   1,  70,   1,1.01454127,  75.611526, 1.10000, 0.90000, 1.10000, 0.90000
  631,'TAP135560   ', 115.0000,1,   1,  70,   1,1.01147234,  70.276247, 1.10000, 0.90000, 1.10000, 0.90000
  632,'GROOMS ROAD ', 115.0000,2,   1,  70,   1,1.01999998,  71.630475, 1.10000, 0.90000, 1.10000, 0.90000
  633,'FRONT STREET', 115.0000,1,   1,  70,   1,1.01195443,  70.468271, 1.10000, 0.90000, 1.10000, 0.90000
  634,'BOYNTONVILLE', 115.0000,1,   1,  70,   1,1.01146972,  70.275557, 1.10000, 0.90000, 1.10000, 0.90000
  635,'TAP135581   ', 115.0000,1,   1,  70,   1,1.01978874,  71.521472, 1.10000, 0.90000, 1.10000, 0.90000
  636,'GENERAL EL~1', 115.0000,1,   1,  70,   1,1.01200545,  70.486343, 1.10000, 0.90000, 1.10000, 0.90000
  637,'EASTOVER    ', 230.0000,1,   1,  70,   1,1.01337802,  73.969296, 1.10000, 0.90000, 1.10000, 0.90000
  638,'STURGEON P~1',  69.0000,2,   1,  71,   1,1.00363040,  64.406963, 1.10000, 0.90000, 1.10000, 0.90000
  639,'NORTH CATS~1',  69.0000,2,   1,  71,   1,1.01999998,  72.138341, 1.10000, 0.90000, 1.10000, 0.90000
  640,'LAWRENCEVI~1',  69.0000,1,   1,  71,   1,1.01127470,  68.866018, 1.10000, 0.90000, 1.10000, 0.90000
  641,'SAUGERTIES  ',  69.0000,1,   1,  71,   1,1.00379360,  67.962076, 1.10000, 0.90000, 1.10000, 0.90000
  642,'LINCOLN PARK', 115.0000,1,   1,  71,   1,1.00588715,  67.075121, 1.10000, 0.90000, 1.10000, 0.90000
  643,'EAST KINGS~1', 115.0000,1,   1,  71,   1,1.00411236,  67.046715, 1.10000, 0.90000, 1.10000, 0.90000
  644,'HURLEY AVE~1', 345.0000,1,   1,  71,   1,1.01709580,  71.593360, 1.10000, 0.90000, 1.10000, 0.90000
  645,'MILAN       ', 115.0000,1,   1,  71,   1,0.99844879,  68.107470, 1.10000, 0.90000, 1.10000, 0.90000
  646,'RHINEBECK   ', 115.0000,1,   1,  71,   1,1.00108802,  67.289268, 1.10000, 0.90000, 1.10000, 0.90000
  647,'OHIOVILLE   ', 115.0000,1,   1,  71,   1,1.00295568,  63.505296, 1.10000, 0.90000, 1.10000, 0.90000
  648,'HIGHLAND    ', 115.0000,1,   1,  71,   1,1.00488675,  63.044278, 1.10000, 0.90000, 1.10000, 0.90000
  649,'REYNOLDS H~1', 115.0000,1,   1,  71,   1,1.00554347,  63.029348, 1.10000, 0.90000, 1.10000, 0.90000
  650,'INWOOD AVE  ',  69.0000,1,   1,  71,   1,1.00109100,  62.425702, 1.10000, 0.90000, 1.10000, 0.90000
  651,'PLEASANT V~1', 345.0000,2,   1,  71,   1,1.02100003,  67.038136, 1.10000, 0.90000, 1.10000, 0.90000
  652,'MANCHESTER  ', 115.0000,1,   1,  71,   1,1.00405848,  62.927578, 1.10000, 0.90000, 1.10000, 0.90000
  653,'DASHVILLE   ',  69.0000,1,   1,  71,   1,1.00138879,  64.048009, 1.10000, 0.90000, 1.10000, 0.90000
  654,'TAP135687   ',  69.0000,1,   1,  71,   1,1.01147914,  68.907839, 1.10000, 0.90000, 1.10000, 0.90000
  655,'TAP135688   ',  69.0000,1,   1,  71,   1,1.00272012,  68.425416, 1.10000, 0.90000, 1.10000, 0.90000
  656,'TAP135690   ', 115.0000,1,   1,  70,   1,1.00179636,  68.351561, 1.10000, 0.90000, 1.10000, 0.90000
  657,'TAP135691   ', 115.0000,1,   1,  70,   1,0.99911618,  67.300941, 1.10000, 0.90000, 1.10000, 0.90000
  658,'TAP135692   ', 115.0000,1,   1,  70,   1,0.99908054,  66.457392, 1.10000, 0.90000, 1.10000, 0.90000
  659,'TAP135693   ', 115.0000,1,   1,  71,   1,0.99844897,  68.165834, 1.10000, 0.90000, 1.10000, 0.90000
  660,'TAP135694   ', 115.0000,1,   1,  71,   1,0.99845397,  68.060055, 1.10000, 0.90000, 1.10000, 0.90000
  661,'TAP135696   ',  69.0000,1,   1,  71,   1,1.00108886,  62.424828, 1.10000, 0.90000, 1.10000, 0.90000
  662,'TAP135697   ',  69.0000,1,   1,  71,   1,1.00111389,  62.429370, 1.10000, 0.90000, 1.10000, 0.90000
  663,'TAP135701   ',  69.0000,1,   1,  71,   1,1.00148284,  64.060283, 1.10000, 0.90000, 1.10000, 0.90000
  664,'CRARYVILLE  ', 115.0000,1,   1,  70,   1,0.99862522,  66.384220, 1.10000, 0.90000, 1.10000, 0.90000
  665,'CHURCHTOWN  ', 115.0000,1,   1,  70,   1,0.99844933,  66.256421, 1.10000, 0.90000, 1.10000, 0.90000
  666,'SMITHFIELD  ', 115.0000,1,   1,  71,   1,1.00491691,  58.732885, 1.10000, 0.90000, 1.10000, 0.90000
  667,'UNKNOWN135~4',  69.0000,1,   1,  71,   1,1.00338244,  67.987819, 1.10000, 0.90000, 1.10000, 0.90000
  668,'UNKNOWN135~5', 115.0000,1,   1,  70,   1,0.99810344,  66.209477, 1.10000, 0.90000, 1.10000, 0.90000
  669,'UNKNOWN135~6', 115.0000,1,   1,  70,   1,0.99810809,  66.212107, 1.10000, 0.90000, 1.10000, 0.90000
  670,'UNKNOWN135~7',  69.0000,1,   1,  71,   1,1.00082600,  62.391558, 1.10000, 0.90000, 1.10000, 0.90000
  671,'UNKNOWN135~8', 115.0000,1,   1,  71,   1,1.00718677,  57.806507, 1.10000, 0.90000, 1.10000, 0.90000
  672,'UNKNOWN135~9', 115.0000,1,   1,  70,   1,0.99835604,  66.069560, 1.10000, 0.90000, 1.10000, 0.90000
  673,'DEADEND135~1', 115.0000,1,   1,  70,   1,0.99835724,  66.068536, 1.10000, 0.90000, 1.10000, 0.90000
  674,'TAP135714   ', 115.0000,1,   1,  70,   1,0.99835837,  66.067580, 1.10000, 0.90000, 1.10000, 0.90000
  675,'TAP135715   ', 115.0000,1,   1,  70,   1,0.99860013,  66.058864, 1.10000, 0.90000, 1.10000, 0.90000
  676,'TAP135765   ', 115.0000,1,   1,  70,   1,1.01707113,  71.686291, 1.10000, 0.90000, 1.10000, 0.90000
  677,'TAP135766   ', 115.0000,1,   1,  70,   1,1.01747024,  71.815805, 1.10000, 0.90000, 1.10000, 0.90000
  678,'TAP135767   ', 115.0000,1,   1,  70,   1,1.01828289,  72.059513, 1.10000, 0.90000, 1.10000, 0.90000
  679,'TAP135768   ', 115.0000,1,   1,  70,   1,1.01794052,  71.526082, 1.10000, 0.90000, 1.10000, 0.90000
  680,'TAP135769   ', 115.0000,1,   1,  70,   1,1.01951969,  72.562946, 1.10000, 0.90000, 1.10000, 0.90000
  681,'TAP135770   ', 115.0000,1,   1,  70,   1,1.01848841,  71.430351, 1.10000, 0.90000, 1.10000, 0.90000
  682,'TAP135771   ', 115.0000,2,   1,  70,   1,1.01999998,  72.563978, 1.10000, 0.90000, 1.10000, 0.90000
  683,'MOHICAN     ', 115.0000,2,   1,  70,   1,1.01855075,  71.517531, 1.10000, 0.90000, 1.10000, 0.90000
  684,'BUTLER      ', 115.0000,1,   1,  70,   1,1.01771235,  71.596270, 1.10000, 0.90000, 1.10000, 0.90000
  685,'UNKNOWN13~10', 115.0000,2,   1,  70,   1,1.01999998,  71.527633, 1.10000, 0.90000, 1.10000, 0.90000
  686,'TAP135793   ', 115.0000,1,   1,  70,   1,1.01027405,  69.706609, 1.10000, 0.90000, 1.10000, 0.90000
  687,'TAP135794   ', 115.0000,1,   1,  70,   1,1.00743067,  69.148241, 1.10000, 0.90000, 1.10000, 0.90000
  688,'TAP135795   ', 115.0000,1,   1,  70,   1,1.00743032,  69.148207, 1.10000, 0.90000, 1.10000, 0.90000
  689,'TAP135796   ', 115.0000,1,   1,  70,   1,1.00882554,  69.503226, 1.10000, 0.90000, 1.10000, 0.90000
  690,'TAP135797   ', 115.0000,1,   1,  70,   1,1.00882947,  69.505166, 1.10000, 0.90000, 1.10000, 0.90000
  691,'TAP135798   ', 115.0000,1,   1,  70,   1,1.00629127,  68.853136, 1.10000, 0.90000, 1.10000, 0.90000
  692,'TAP135799   ', 115.0000,1,   1,  70,   1,1.00629294,  68.853607, 1.10000, 0.90000, 1.10000, 0.90000
  693,'BATTENKILL  ', 115.0000,2,   1,  70,   1,1.01975489,  70.763000, 1.10000, 0.90000, 1.10000, 0.90000
  694,'WEST MILTON ', 115.0000,1,   1,  70,   1,1.00987685,  69.607926, 1.10000, 0.90000, 1.10000, 0.90000
  695,'BROOK ROAD  ', 115.0000,1,   1,  70,   1,1.00742602,  69.147162, 1.10000, 0.90000, 1.10000, 0.90000
  696,'TAP135822   ', 115.0000,1,   1,  70,   1,1.01211143,  70.809848, 1.10000, 0.90000, 1.10000, 0.90000
  697,'TAP135823   ', 115.0000,1,   1,  70,   1,1.01211512,  70.811672, 1.10000, 0.90000, 1.10000, 0.90000
  698,'TAP135824   ', 115.0000,1,   1,  70,   1,1.01403749,  71.301608, 1.10000, 0.90000, 1.10000, 0.90000
  699,'TAP135825   ', 115.0000,1,   1,  70,   1,1.01413834,  71.326518, 1.10000, 0.90000, 1.10000, 0.90000
  700,'TAP135826   ', 115.0000,1,   1,  70,   1,1.01401782,  71.060407, 1.10000, 0.90000, 1.10000, 0.90000
  701,'TAP135828   ', 115.0000,1,   1,  70,   1,1.00989532,  70.243189, 1.10000, 0.90000, 1.10000, 0.90000
  702,'BURDECK ST~1', 115.0000,1,   1,  70,   1,1.01210976,  70.810081, 1.10000, 0.90000, 1.10000, 0.90000
  703,'CURRY ROAD  ', 115.0000,1,   1,  70,   1,1.01042581,  70.271691, 1.10000, 0.90000, 1.10000, 0.90000
  704,'NORTH TROY  ', 115.0000,1,   1,  70,   1,1.01401126,  71.058167, 1.10000, 0.90000, 1.10000, 0.90000
  705,'JOHNSON ROAD', 115.0000,2,   1,  70,   1,1.01999998,  71.514096, 1.10000, 0.90000, 1.10000, 0.90000
  706,'MAPLEWOOD   ', 115.0000,2,   1,  70,   1,1.01800072,  71.423657, 1.10000, 0.90000, 1.10000, 0.90000
  707,'TAP135859   ', 115.0000,1,   1,  70,   1,1.01457667,  71.666443, 1.10000, 0.90000, 1.10000, 0.90000
  708,'TAP135860   ', 115.0000,1,   1,  70,   1,1.01533580,  72.033245, 1.10000, 0.90000, 1.10000, 0.90000
  709,'TAP135861   ', 115.0000,1,   1,  70,   1,1.01532567,  72.031346, 1.10000, 0.90000, 1.10000, 0.90000
  710,'TAP135862   ', 115.0000,1,   1,  70,   1,1.00984192,  70.488788, 1.10000, 0.90000, 1.10000, 0.90000
  711,'TAP135864   ', 115.0000,1,   1,  70,   1,1.01170814,  70.917349, 1.10000, 0.90000, 1.10000, 0.90000
  712,'TAP135865   ', 115.0000,1,   1,  70,   1,1.01171541,  70.917192, 1.10000, 0.90000, 1.10000, 0.90000
  713,'TAP135866   ', 115.0000,1,   1,  70,   1,1.01005316,  70.385817, 1.10000, 0.90000, 1.10000, 0.90000
  714,'TAP135867   ', 115.0000,1,   1,  70,   1,1.01004040,  70.382770, 1.10000, 0.90000, 1.10000, 0.90000
  715,'TAP135868   ', 115.0000,1,   1,  70,   1,1.01295888,  71.548192, 1.10000, 0.90000, 1.10000, 0.90000
  716,'TAP135869   ', 115.0000,1,   1,  70,   1,1.01295853,  71.548042, 1.10000, 0.90000, 1.10000, 0.90000
  717,'TAP135870   ', 115.0000,1,   1,  70,   1,1.00975060,  70.535439, 1.10000, 0.90000, 1.10000, 0.90000
  718,'TAP135872   ', 115.0000,1,   1,  70,   1,1.01588714,  72.240903, 1.10000, 0.90000, 1.10000, 0.90000
  719,'EVERETT     ', 115.0000,1,   1,  70,   1,1.01171041,  70.916638, 1.10000, 0.90000, 1.10000, 0.90000
  720,'WOLF ROAD   ', 115.0000,1,   1,  70,   1,1.01024687,  70.482197, 1.10000, 0.90000, 1.10000, 0.90000
  721,'PATROON     ', 115.0000,1,   1,  70,   1,1.00983500,  70.488829, 1.10000, 0.90000, 1.10000, 0.90000
  722,'REYNOLDS    ', 345.0000,1,   1,  70,   1,1.01838446,  79.577202, 1.10000, 0.90000, 1.10000, 0.90000
  723,'WYNANTSKILL ', 115.0000,1,   1,  70,   1,1.01457429,  71.665869, 1.10000, 0.90000, 1.10000, 0.90000
  724,'MENANDS     ', 115.0000,1,   1,  70,   1,1.01383376,  71.449748, 1.10000, 0.90000, 1.10000, 0.90000
  725,'SAND CREEK  ', 115.0000,1,   1,  70,   1,1.01004493,  70.383836, 1.10000, 0.90000, 1.10000, 0.90000
  726,'ALTAMONT    ', 115.0000,1,   1,  70,   1,1.01295698,  71.547727, 1.10000, 0.90000, 1.10000, 0.90000
  727,'MCKOWNVILLE ', 115.0000,1,   1,  70,   1,1.00990593,  70.609369, 1.10000, 0.90000, 1.10000, 0.90000
  728,'STATE CAMPUS', 115.0000,1,   1,  70,   1,1.00985086,  70.488870, 1.10000, 0.90000, 1.10000, 0.90000
  729,'UNKNOWN13~11', 115.0000,1,   1,  70,   1,1.01371896,  71.472554, 1.10000, 0.90000, 1.10000, 0.90000
  730,'UNKNOWN13~12', 115.0000,1,   1,  70,   1,1.01653886,  71.382143, 1.10000, 0.90000, 1.10000, 0.90000
  731,'TAP135907   ',  69.0000,1,   1,  75,   1,1.01994860,  18.707238, 1.10000, 0.90000, 1.10000, 0.90000
  732,'TAP135908   ',  69.0000,1,   1,  75,   1,1.01992583,  18.708542, 1.10000, 0.90000, 1.10000, 0.90000
  733,'TAP135909   ',  69.0000,2,   1,  75,   1,1.01989996,  18.704963, 1.10000, 0.90000, 1.10000, 0.90000
  734,'TAP135910   ',  69.0000,1,   1,  75,   1,1.01991725,  18.703196, 1.10000, 0.90000, 1.10000, 0.90000
  735,'EAST HAMPTON',  69.0000,1,   1,  75,   1,1.01993048,  18.704948, 1.10000, 0.90000, 1.10000, 0.90000
  736,'EAST HAMPTON',  69.0000,2,   1,  75,   1,1.01999998,  18.713805, 1.10000, 0.90000, 1.10000, 0.90000
  737,'BRIDGEHAMP~1',  69.0000,2,   1,  75,   1,1.01999998,  19.537379, 1.10000, 0.90000, 1.10000, 0.90000
  738,'SOUTHAMPTON ',  69.0000,2,   1,  75,   1,1.01999998,  22.182779, 1.10000, 0.90000, 1.10000, 0.90000
  739,'CANAL       ',  69.0000,2,   1,  75,   1,1.01999998,  23.344214, 1.10000, 0.90000, 1.10000, 0.90000
  740,'TIANA       ',  69.0000,2,   1,  75,   1,1.01999998,  26.246177, 1.10000, 0.90000, 1.10000, 0.90000
  741,'KERHONKSON  ',  69.0000,1,   1,  71,   1,0.98849106,  61.979698, 1.10000, 0.90000, 1.10000, 0.90000
  742,'TAP135936   ', 115.0000,1,   1,  70,   1,1.01413465,  70.903825, 1.10000, 0.90000, 1.10000, 0.90000
  743,'TAP135937   ', 115.0000,1,   1,  70,   1,1.01412725,  70.899071, 1.10000, 0.90000, 1.10000, 0.90000
  744,'TAP135939   ', 115.0000,2,   1,  70,   1,1.01999998,  69.250345, 1.10000, 0.90000, 1.10000, 0.90000
  745,'TAP135940   ', 115.0000,1,   1,  70,   1,1.01990056,  69.257025, 1.10000, 0.90000, 1.10000, 0.90000
  746,'TAP135941   ', 115.0000,1,   1,  70,   1,1.01993513,  69.252470, 1.10000, 0.90000, 1.10000, 0.90000
  747,'TAP135942   ', 115.0000,1,   1,  70,   1,1.01658022,  69.658716, 1.10000, 0.90000, 1.10000, 0.90000
  748,'TAP135943   ', 115.0000,1,   1,  70,   1,1.01659346,  69.655990, 1.10000, 0.90000, 1.10000, 0.90000
  749,'TAP135944   ', 115.0000,1,   1,  70,   1,1.01387525,  70.658703, 1.10000, 0.90000, 1.10000, 0.90000
  750,'TAP135945   ', 115.0000,1,   1,  70,   1,1.01411879,  70.481357, 1.10000, 0.90000, 1.10000, 0.90000
  751,'TAP135946   ', 115.0000,1,   1,  70,   1,1.01365566,  70.748766, 1.10000, 0.90000, 1.10000, 0.90000
  752,'TAP135947   ', 115.0000,2,   1,  71,   1,1.01699996,  69.410472, 1.10000, 0.90000, 1.10000, 0.90000
  753,'TAP135948   ',  69.0000,1,   1,  71,   1,0.99101740,  62.697134, 1.10000, 0.90000, 1.10000, 0.90000
  754,'TAP135949   ', 115.0000,1,   1,  71,   1,1.01082516,  68.325886, 1.10000, 0.90000, 1.10000, 0.90000
  755,'TAP135950   ', 138.0000,1,   1,  71,   1,1.01767194,  68.419774, 1.10000, 0.90000, 1.10000, 0.90000
  756,'SUGARLOAF   ', 115.0000,2,   1,  71,   1,1.01776659,  66.253286, 1.10000, 0.90000, 1.10000, 0.90000
  757,'SUGARLOAF   ', 138.0000,1,   1,  71,   1,1.01720273,  68.239676, 1.10000, 0.90000, 1.10000, 0.90000
  758,'UNKNOWN13~13',  69.0000,1,   1,  71,   1,1.01647067,  68.041839, 1.10000, 0.90000, 1.10000, 0.90000
  759,'TAP135973   ', 230.0000,2,   1,  68,   1,1.01999998, 126.671759, 1.10000, 0.90000, 1.10000, 0.90000
  760,'TAP135974   ', 230.0000,1,   1,  68,   1,1.02000046, 126.667675, 1.10000, 0.90000, 1.10000, 0.90000
  761,'TAP135975   ', 230.0000,2,   1,  68,   1,1.01999938, 123.250791, 1.10000, 0.90000, 1.10000, 0.90000
  762,'TAP135976   ', 230.0000,1,   1,  68,   1,1.02000844, 123.249097, 1.10000, 0.90000, 1.10000, 0.90000
  763,'TAP135977   ', 230.0000,1,   1,  68,   1,1.02000558, 126.356205, 1.10000, 0.90000, 1.10000, 0.90000
  764,'TAP135978   ', 230.0000,1,   1,  68,   1,1.02000451, 126.350672, 1.10000, 0.90000, 1.10000, 0.90000
  765,'RYAN        ', 230.0000,1,   1,  68,   1,1.02000058, 126.669587, 1.10000, 0.90000, 1.10000, 0.90000
  766,'DULEY       ', 230.0000,2,   1,  68,   1,1.02007663, 123.261023, 1.10000, 0.90000, 1.10000, 0.90000
  767,'HIGH FALLS  ',  69.0000,1,   1,  71,   1,0.99582422,  63.239253, 1.10000, 0.90000, 1.10000, 0.90000
  768,'WILLIS      ', 230.0000,2,   1,  69,   1,1.01999998, 126.348145, 1.10000, 0.90000, 1.10000, 0.90000
  769,'WESTERLO    ',  69.0000,1,   1,  70,   1,1.01647615,  67.365582, 1.10000, 0.90000, 1.10000, 0.90000
  770,'GALEVILLE   ',  69.0000,1,   1,  71,   1,0.98972696,  61.536173, 1.10000, 0.90000, 1.10000, 0.90000
  771,'MODENA      ', 115.0000,1,   1,  71,   1,1.00102246,  62.670278, 1.10000, 0.90000, 1.10000, 0.90000
  772,'ROCK TAVERN ', 345.0000,1,   1,  71,   1,1.01142347,  67.600397, 1.10000, 0.90000, 1.10000, 0.90000
  773,'RAMAPO      ', 500.0000,2,   1,  71,   1,1.01999998,  62.630034, 1.10000, 0.90000, 1.10000, 0.90000
  774,'LADENTOWN   ', 345.0000,1,   1,  71,   1,1.01167214,  60.534423, 1.10000, 0.90000, 1.10000, 0.90000
  775,'TAP136007   ', 115.0000,1,   1,  70,   1,1.01358998,  69.633635, 1.10000, 0.90000, 1.10000, 0.90000
  776,'TAP136008   ', 115.0000,1,   1,  70,   1,1.01302731,  69.725173, 1.10000, 0.90000, 1.10000, 0.90000
  777,'TAP136009   ',  69.0000,1,   1,  70,   1,1.01209748,  69.226351, 1.10000, 0.90000, 1.10000, 0.90000
  778,'TAP136011   ', 115.0000,1,   1,  70,   1,0.99743414, 111.103689, 1.10000, 0.90000, 1.10000, 0.90000
  779,'TAP136012   ', 115.0000,1,   1,  69,   1,1.02396941, 119.423071, 1.10000, 0.90000, 1.10000, 0.90000
  780,'CHURCH STR~1', 115.0000,1,   1,  70,   1,1.01322389,  69.656407, 1.10000, 0.90000, 1.10000, 0.90000
  781,'ROCK TAVER~1', 115.0000,1,   1,  71,   1,1.00892735,  63.816677, 1.10000, 0.90000, 1.10000, 0.90000
  782,'UNKNOWN136~1',  69.0000,1,   1,  71,   1,1.01042581,  67.799886, 1.10000, 0.90000, 1.10000, 0.90000
  783,'WHITEHALL   ', 115.0000,1,   1,  70,   1,1.00807655,  75.582464, 1.10000, 0.90000, 1.10000, 0.90000
  784,'TAP136037   ', 115.0000,1,   1,  70,   1,1.01788592,  71.828394, 1.10000, 0.90000, 1.10000, 0.90000
  785,'TAP136038   ', 115.0000,1,   1,  70,   1,1.01788485,  71.827847, 1.10000, 0.90000, 1.10000, 0.90000
  786,'TAP136039   ', 115.0000,1,   1,  70,   1,1.01736557,  71.606535, 1.10000, 0.90000, 1.10000, 0.90000
  787,'TAP136040   ', 115.0000,1,   1,  70,   1,1.01855016,  71.480245, 1.10000, 0.90000, 1.10000, 0.90000
  788,'TAP136041   ', 115.0000,1,   1,  70,   1,1.00935328,  74.224151, 1.10000, 0.90000, 1.10000, 0.90000
  789,'TAP136042   ', 115.0000,1,   1,  70,   1,1.00947833,  74.142373, 1.10000, 0.90000, 1.10000, 0.90000
  790,'TAP136043   ', 115.0000,1,   1,  70,   1,1.01702726,  71.609069, 1.10000, 0.90000, 1.10000, 0.90000
  791,'TAP136044   ', 115.0000,1,   1,  70,   1,1.01588976,  71.852798, 1.10000, 0.90000, 1.10000, 0.90000
  792,'TAP136045   ', 115.0000,1,   1,  70,   1,1.01593566,  71.812042, 1.10000, 0.90000, 1.10000, 0.90000
  793,'TAP136046   ', 115.0000,1,   1,  70,   1,1.01960933,  72.457290, 1.10000, 0.90000, 1.10000, 0.90000
  794,'TAP136047   ', 115.0000,1,   1,  70,   1,1.01746213,  86.875013, 1.10000, 0.90000, 1.10000, 0.90000
  795,'TAP136048   ', 115.0000,1,   1,  70,   1,1.01800942,  86.721983, 1.10000, 0.90000, 1.10000, 0.90000
  796,'QUEENSBURY  ', 115.0000,1,   1,  70,   1,1.01702225,  71.659196, 1.10000, 0.90000, 1.10000, 0.90000
  797,'WARRENSBURG ', 115.0000,1,   1,  70,   1,1.01817560,  71.479692, 1.10000, 0.90000, 1.10000, 0.90000
  798,'COMSTOCK    ', 115.0000,1,   1,  70,   1,1.00934815,  74.222969, 1.10000, 0.90000, 1.10000, 0.90000
  799,'ALPS        ', 345.0000,2,   1,  70,   1,1.01999998,  78.523577, 1.10000, 0.90000, 1.10000, 0.90000
  800,'NEW SCOTLAND', 345.0000,2,   1,  70,   1,1.02199996,  81.644523, 1.10000, 0.90000, 1.10000, 0.90000
  801,'TAP136074   ', 345.0000,2,   1,  70,   1,1.02000439,  78.523304, 1.10000, 0.90000, 1.10000, 0.90000
  802,'TAP136075   ', 345.0000,1,   1,  70,   1,1.02000344,  78.521965, 1.10000, 0.90000, 1.10000, 0.90000
  803,'TAP136076   ', 115.0000,1,   1,  70,   1,1.01533628,  73.922864, 1.10000, 0.90000, 1.10000, 0.90000
  804,'TAP136077   ', 115.0000,1,   1,  70,   1,1.01825988,  73.264618, 1.10000, 0.90000, 1.10000, 0.90000
  805,'TAP136078   ', 115.0000,1,   1,  70,   1,1.01492178,  73.578247, 1.10000, 0.90000, 1.10000, 0.90000
  806,'TAP136081   ', 115.0000,1,   1,  70,   1,1.01506412,  72.578034, 1.10000, 0.90000, 1.10000, 0.90000
  807,'TAP136082   ', 115.0000,1,   1,  70,   1,1.01506281,  72.577734, 1.10000, 0.90000, 1.10000, 0.90000
  808,'TAP136083   ', 115.0000,1,   1,  70,   1,1.01480615,  71.969471, 1.10000, 0.90000, 1.10000, 0.90000
  809,'TAP136084   ', 115.0000,1,   1,  70,   1,1.00618112,  69.854646, 1.10000, 0.90000, 1.10000, 0.90000
  810,'RIVERSIDE   ', 115.0000,1,   1,  70,   1,1.01362276,  71.543390, 1.10000, 0.90000, 1.10000, 0.90000
  811,'STEPHENTOWN ', 115.0000,2,   1,  70,   1,1.01999998,  71.008662, 1.10000, 0.90000, 1.10000, 0.90000
  812,'SCHODACK    ', 115.0000,1,   1,  70,   1,1.00934076,  70.247218, 1.10000, 0.90000, 1.10000, 0.90000
  813,'GREENBUSH   ', 115.0000,1,   1,  70,   1,1.01210868,  71.403344, 1.10000, 0.90000, 1.10000, 0.90000
  814,'KRUMKILL    ', 115.0000,1,   1,  70,   1,1.01051009,  70.842613, 1.10000, 0.90000, 1.10000, 0.90000
  815,'TRINITY     ', 115.0000,1,   1,  70,   1,1.01326787,  71.546273, 1.10000, 0.90000, 1.10000, 0.90000
  816,'VOORHEESVI~1', 115.0000,1,   1,  70,   1,1.01506174,  72.577481, 1.10000, 0.90000, 1.10000, 0.90000
  817,'ATHENS      ', 345.0000,2,   1,  71,   1,1.02699995,  75.979591, 1.10000, 0.90000, 1.10000, 0.90000
  818,'LEEDS       ', 345.0000,1,   1,  71,   1,1.02573013,  76.085903, 1.10000, 0.90000, 1.10000, 0.90000
  819,'FREEHOLD    ',  69.0000,1,   1,  71,   1,1.01998222,  66.928518, 1.10000, 0.90000, 1.10000, 0.90000
  820,'NEW BALTIM~1',  69.0000,1,   1,  71,   1,1.01106381,  69.031014, 1.10000, 0.90000, 1.10000, 0.90000
  821,'SOUTH CAIRO ',  69.0000,1,   1,  71,   1,1.01355648,  67.849050, 1.10000, 0.90000, 1.10000, 0.90000
  822,'TAP136123   ',  69.0000,2,   1,  71,   1,1.01999998,  66.930793, 1.10000, 0.90000, 1.10000, 0.90000
  823,'TAP136124   ', 115.0000,1,   1,  70,   1,0.99877137,  66.202585, 1.10000, 0.90000, 1.10000, 0.90000
  824,'TAP136125   ', 115.0000,1,   1,  70,   1,0.99882752,  66.328377, 1.10000, 0.90000, 1.10000, 0.90000
  825,'TAP136126   ', 115.0000,1,   1,  70,   1,1.00365460,  68.082178, 1.10000, 0.90000, 1.10000, 0.90000
  826,'TAP136127   ', 115.0000,1,   1,  70,   1,1.00379050,  68.111801, 1.10000, 0.90000, 1.10000, 0.90000
  827,'HUDSON      ', 115.0000,1,   1,  70,   1,0.99842775,  66.112727, 1.10000, 0.90000, 1.10000, 0.90000
  828,'UNKNOWN136~2',  69.0000,1,   1,  71,   1,1.01275313,  70.162251, 1.10000, 0.90000, 1.10000, 0.90000
  829,'TAP136399   ',  69.0000,1,   1,  75,   1,1.00264919,  37.394142, 1.10000, 0.90000, 1.10000, 0.90000
  830,'TAP136402   ',  69.0000,1,   1,  75,   1,0.99958646,  39.339923, 1.10000, 0.90000, 1.10000, 0.90000
  831,'TAP136403   ', 138.0000,1,   1,  75,   1,1.01964557,  39.373718, 1.10000, 0.90000, 1.10000, 0.90000
  832,'TAP136404   ', 138.0000,1,   1,  75,   1,1.01948810,  39.346930, 1.10000, 0.90000, 1.10000, 0.90000
  833,'TAP136405   ',  69.0000,1,   1,  75,   1,1.00029624,  39.636213, 1.10000, 0.90000, 1.10000, 0.90000
  834,'STERLING    ',  69.0000,1,   1,  75,   1,0.99959624,  39.347081, 1.10000, 0.90000, 1.10000, 0.90000
  835,'WEST BABYLON',  69.0000,1,   1,  75,   1,1.00308537,  37.403615, 1.10000, 0.90000, 1.10000, 0.90000
  836,'BABYLON     ',  69.0000,1,   1,  75,   1,1.00204420,  36.864566, 1.10000, 0.90000, 1.10000, 0.90000
  837,'DEER PARK   ',  69.0000,1,   1,  75,   1,1.01850736,  36.759303, 1.10000, 0.90000, 1.10000, 0.90000
  838,'STATE SCHOOL',  69.0000,1,   1,  75,   1,1.00669241,  39.839534, 1.10000, 0.90000, 1.10000, 0.90000
  839,'WOLF HILL   ',  69.0000,1,   1,  75,   1,1.00652730,  39.445401, 1.10000, 0.90000, 1.10000, 0.90000
  840,'SYOSSET     ',  69.0000,2,   1,  75,   1,1.01999998,  42.343345, 1.10000, 0.90000, 1.10000, 0.90000
  841,'MASSAPEQUA  ',  69.0000,1,   1,  75,   1,1.00038683,  39.699078, 1.10000, 0.90000, 1.10000, 0.90000
  842,'RULAND ROAD ', 138.0000,2,   1,  75,   1,1.01999998,  43.452164, 1.10000, 0.90000, 1.10000, 0.90000
  843,'BETHPAGE    ',  69.0000,1,   1,  75,   1,1.00947559,  43.051461, 1.10000, 0.90000, 1.10000, 0.90000
  844,'OAKWOOD     ', 138.0000,1,   1,  75,   1,1.01941848,  39.348214, 1.10000, 0.90000, 1.10000, 0.90000
  845,'SOUTH FARM~1',  69.0000,1,   1,  75,   1,1.00550711,  41.369817, 1.10000, 0.90000, 1.10000, 0.90000
  846,'PINELAWN    ',  69.0000,2,   1,  75,   1,1.01999998,  35.503252, 1.10000, 0.90000, 1.10000, 0.90000
  847,'ROSETON     ', 345.0000,1,   1,  71,   1,1.01194584,  68.691329, 1.10000, 0.90000, 1.10000, 0.90000
  848,'DANSKAMMER  ', 345.0000,1,   1,  71,   1,1.01178682,  68.664705, 1.10000, 0.90000, 1.10000, 0.90000
  849,'BARNEGAT    ', 115.0000,1,   1,  71,   1,1.00529635,  61.543481, 1.10000, 0.90000, 1.10000, 0.90000
  850,'SAND DOCK   ', 115.0000,1,   1,  71,   1,1.00533319,  61.538167, 1.10000, 0.90000, 1.10000, 0.90000
  851,'MARLBORO    ', 115.0000,1,   1,  71,   1,1.01085639,  62.195607, 1.10000, 0.90000, 1.10000, 0.90000
  852,'FORGEBROOK  ', 115.0000,1,   1,  71,   1,1.01025200,  61.180306, 1.10000, 0.90000, 1.10000, 0.90000
  853,'MERRITT PARK', 115.0000,1,   1,  71,   1,1.01039767,  61.169508, 1.10000, 0.90000, 1.10000, 0.90000
  854,'WICCOPEE    ', 115.0000,1,   1,  71,   1,1.01114500,  61.309581, 1.10000, 0.90000, 1.10000, 0.90000
  855,'NEW SPACKE~1', 115.0000,1,   1,  71,   1,1.00408244,  62.403129, 1.10000, 0.90000, 1.10000, 0.90000
  856,'KNAPPS COR~1', 115.0000,1,   1,  71,   1,1.00436223,  61.982027, 1.10000, 0.90000, 1.10000, 0.90000
  857,'FISHKILL P~1', 115.0000,1,   1,  71,   1,1.01015019,  58.961745, 1.10000, 0.90000, 1.10000, 0.90000
  858,'E. FISHKILL ', 345.0000,1,   1,  71,   1,1.01516664,  63.996038, 1.10000, 0.90000, 1.10000, 0.90000
  859,'SHENANDOAH  ', 115.0000,1,   1,  71,   1,1.01189792,  61.468752, 1.10000, 0.90000, 1.10000, 0.90000
  860,'NORTH CHEL~1', 115.0000,1,   1,  71,   1,1.01081848,  61.373723, 1.10000, 0.90000, 1.10000, 0.90000
  861,'PAWLING     ', 115.0000,2,   1,  71,   1,1.01999998,  54.347573, 1.10000, 0.90000, 1.10000, 0.90000
  862,'SYLVAN LAKE ', 115.0000,1,   1,  71,   1,1.01304805,  56.537895, 1.10000, 0.90000, 1.10000, 0.90000
  863,'HOOKSINK    ', 115.0000,1,   1,  70,   1,1.01123035,  70.189251, 1.10000, 0.90000, 1.10000, 0.90000
  864,'TAP136603   ', 115.0000,1,   1,  70,   1,1.00987720,  69.219493, 1.10000, 0.90000, 1.10000, 0.90000
  865,'TAP136604   ', 115.0000,1,   1,  70,   1,1.00991917,  69.222041, 1.10000, 0.90000, 1.10000, 0.90000
  866,'TAP136605   ', 115.0000,1,   1,  70,   1,1.01287019,  69.742952, 1.10000, 0.90000, 1.10000, 0.90000
  867,'TAP136606   ', 115.0000,2,   1,  70,   1,1.01289916,  69.748014, 1.10000, 0.90000, 1.10000, 0.90000
  868,'TAP136607   ', 115.0000,1,   1,  70,   1,1.01063192,  69.930933, 1.10000, 0.90000, 1.10000, 0.90000
  869,'TAP136608   ', 115.0000,1,   1,  70,   1,1.01063454,  69.930584, 1.10000, 0.90000, 1.10000, 0.90000
  870,'TAP136609   ', 115.0000,2,   1,  70,   1,1.01482880,  70.368502, 1.10000, 0.90000, 1.10000, 0.90000
  871,'TAP136610   ', 115.0000,1,   1,  70,   1,1.01315856,  70.139807, 1.10000, 0.90000, 1.10000, 0.90000
  872,'TAP136611   ', 115.0000,1,   1,  70,   1,1.01319349,  70.142300, 1.10000, 0.90000, 1.10000, 0.90000
  873,'MULBERRY    ', 115.0000,1,   1,  70,   1,1.01288211,  69.744933, 1.10000, 0.90000, 1.10000, 0.90000
  874,'BALLSTON    ', 115.0000,1,   1,  70,   1,1.00987744,  69.215955, 1.10000, 0.90000, 1.10000, 0.90000
  875,'SWAGGERTOWN ', 115.0000,1,   1,  70,   1,1.01063156,  69.930195, 1.10000, 0.90000, 1.10000, 0.90000
  876,'TAP138436   ', 115.0000,1,   1,  66,   1,1.01275980, 115.308251, 1.10000, 0.90000, 1.10000, 0.90000
  877,'TAP138437   ', 115.0000,1,   1,  66,   1,1.00218523, 110.484546, 1.10000, 0.90000, 1.10000, 0.90000
  878,'TAP138438   ', 115.0000,1,   1,  66,   1,1.00218511, 110.493889, 1.10000, 0.90000, 1.10000, 0.90000
  879,'TAP138439   ', 115.0000,1,   1,  66,   1,1.00298965, 110.797211, 1.10000, 0.90000, 1.10000, 0.90000
  880,'TAP138440   ', 115.0000,1,   1,  66,   1,1.00298989, 110.797478, 1.10000, 0.90000, 1.10000, 0.90000
  881,'TAP138442   ', 115.0000,1,   1,  66,   1,1.00964856, 112.724185, 1.10000, 0.90000, 1.10000, 0.90000
  882,'TAP138443   ', 115.0000,1,   1,  66,   1,1.00964952, 112.724042, 1.10000, 0.90000, 1.10000, 0.90000
  883,'TAP138444   ', 115.0000,1,   1,  66,   1,1.01566708, 113.667878, 1.10000, 0.90000, 1.10000, 0.90000
  884,'TAP138445   ', 115.0000,1,   1,  66,   1,1.01565993, 113.668049, 1.10000, 0.90000, 1.10000, 0.90000
  885,'TAP138446   ', 115.0000,1,   1,  66,   1,1.01972377, 111.579589, 1.10000, 0.90000, 1.10000, 0.90000
  886,'TAP138447   ', 115.0000,1,   1,  66,   1,1.01876235, 112.688484, 1.10000, 0.90000, 1.10000, 0.90000
  887,'TAP138448   ', 115.0000,1,   1,  66,   1,1.01729810, 117.820285, 1.10000, 0.90000, 1.10000, 0.90000
  888,'TAP138449   ', 115.0000,1,   1,  66,   1,1.01744306, 117.875336, 1.10000, 0.90000, 1.10000, 0.90000
  889,'TAP138728   ', 115.0000,1,   1,  65,   1,1.01740921, 119.846529, 1.10000, 0.90000, 1.10000, 0.90000
  890,'TAP138729   ', 115.0000,1,   1,  65,   1,1.01735449, 119.791136, 1.10000, 0.90000, 1.10000, 0.90000
  891,'TAP138730   ', 115.0000,1,   1,  65,   1,1.01735580, 119.791122, 1.10000, 0.90000, 1.10000, 0.90000
  892,'TAP138731   ', 115.0000,1,   1,  65,   1,1.01935983, 120.129736, 1.10000, 0.90000, 1.10000, 0.90000
  893,'TAP138732   ', 115.0000,1,   1,  65,   1,1.01954687, 122.185773, 1.10000, 0.90000, 1.10000, 0.90000
  894,'TAP139102   ', 115.0000,1,   1,  67,   1,1.00134015, 106.789926, 1.10000, 0.90000, 1.10000, 0.90000
  895,'TAP139103   ', 115.0000,1,   1,  67,   1,1.00134075, 106.789734, 1.10000, 0.90000, 1.10000, 0.90000
  896,'TAP139104   ', 115.0000,1,   1,  67,   1,0.99931157, 106.919979, 1.10000, 0.90000, 1.10000, 0.90000
  897,'MILLWOOD    ', 345.0000,1,   1,  73,   1,1.01141810,  57.042475, 1.10000, 0.90000, 1.10000, 0.90000
  898,'PLEASENTVI~1', 345.0000,1,   1,  73,   1,1.01074326,  57.205532, 1.10000, 0.90000, 1.10000, 0.90000
  899,'W. HAVERST~1', 345.0000,1,   1,  71,   1,1.01176751,  60.534061, 1.10000, 0.90000, 1.10000, 0.90000
  900,'BUCHANAN    ', 345.0000,1,   1,  73,   1,1.01114798,  57.787628, 1.10000, 0.90000, 1.10000, 0.90000
  901,'CROTON FALLS', 115.0000,1,   1,  71,   1,0.98455817,  48.673311, 1.10000, 0.90000, 1.10000, 0.90000
  902,'WOOD STREET ', 345.0000,1,   1,  71,   1,1.01080525,  60.138347, 1.10000, 0.90000, 1.10000, 0.90000
  903,'ARMAWALK    ', 115.0000,1,   1,  73,   1,0.98015106,  47.976376, 1.10000, 0.90000, 1.10000, 0.90000
  904,'KATONAH     ', 115.0000,1,   1,  73,   1,0.97490478,  46.651664, 1.10000, 0.90000, 1.10000, 0.90000
  905,'UNKNOWN139~1', 115.0000,1,   1,  73,   1,0.97560936,  46.773053, 1.10000, 0.90000, 1.10000, 0.90000
  906,'UNKNOWN139~2', 115.0000,1,   1,  71,   1,0.99235249,  50.006246, 1.10000, 0.90000, 1.10000, 0.90000
  907,'TAP139298   ', 115.0000,1,   1,  67,   1,1.00577211,  96.927406, 1.10000, 0.90000, 1.10000, 0.90000
  908,'TAP139299   ', 115.0000,1,   1,  67,   1,1.01884520, 105.745378, 1.10000, 0.90000, 1.10000, 0.90000
  909,'TAP139300   ', 115.0000,1,   1,  69,   1,1.00225997,  93.544345, 1.10000, 0.90000, 1.10000, 0.90000
  910,'TAP139301   ', 115.0000,1,   1,  69,   1,1.00299311,  93.424516, 1.10000, 0.90000, 1.10000, 0.90000
  911,'TAP139302   ', 115.0000,1,   1,  69,   1,1.00299728,  93.422897, 1.10000, 0.90000, 1.10000, 0.90000
  912,'TAP139303   ', 115.0000,1,   1,  69,   1,1.00339305,  93.172475, 1.10000, 0.90000, 1.10000, 0.90000
  913,'TAP139304   ', 115.0000,1,   1,  69,   1,1.01907825, 105.086265, 1.10000, 0.90000, 1.10000, 0.90000
  914,'TAP139305   ', 115.0000,1,   1,  69,   1,1.01912808, 104.980882, 1.10000, 0.90000, 1.10000, 0.90000
  915,'TAP139306   ', 115.0000,1,   1,  69,   1,1.01848638, 104.837598, 1.10000, 0.90000, 1.10000, 0.90000
  916,'TAP139307   ', 115.0000,1,   1,  69,   1,1.01878166, 104.891359, 1.10000, 0.90000, 1.10000, 0.90000
  917,'TAP139308   ', 115.0000,1,   1,  69,   1,1.01920688, 105.067755, 1.10000, 0.90000, 1.10000, 0.90000
  918,'TAP139309   ', 115.0000,1,   1,  69,   1,1.00005710,  89.452023, 1.10000, 0.90000, 1.10000, 0.90000
  919,'TAP139310   ', 115.0000,1,   1,  69,   1,1.01963890, 105.374055, 1.10000, 0.90000, 1.10000, 0.90000
  920,'TAP139311   ', 115.0000,1,   1,  69,   1,1.01965106, 105.034779, 1.10000, 0.90000, 1.10000, 0.90000
  921,'TAP139312   ', 115.0000,1,   1,  69,   1,1.01883054, 104.937790, 1.10000, 0.90000, 1.10000, 0.90000
  922,'TAP139782   ', 115.0000,1,   1,  65,   1,1.01720881, 120.447804, 1.10000, 0.90000, 1.10000, 0.90000
  923,'TAP139783   ', 115.0000,1,   1,  65,   1,1.01794434, 128.094966, 1.10000, 0.90000, 1.10000, 0.90000
  924,'TAP139784   ', 115.0000,1,   1,  65,   1,1.01394498, 127.839626, 1.10000, 0.90000, 1.10000, 0.90000
  925,'TAP139785   ', 115.0000,1,   1,  65,   1,1.01177979, 122.425868, 1.10000, 0.90000, 1.10000, 0.90000
  926,'TAP139786   ', 115.0000,1,   1,  65,   1,1.01177943, 122.426168, 1.10000, 0.90000, 1.10000, 0.90000
  927,'TAP139787   ', 115.0000,1,   1,  65,   1,1.01219487, 124.159370, 1.10000, 0.90000, 1.10000, 0.90000
  928,'TAP139788   ', 115.0000,1,   1,  65,   1,1.01100445, 122.774727, 1.10000, 0.90000, 1.10000, 0.90000
  929,'TAP139789   ', 115.0000,1,   1,  65,   1,1.01100588, 122.774986, 1.10000, 0.90000, 1.10000, 0.90000
  930,'TAP139790   ', 115.0000,1,   1,  65,   1,1.01115942, 123.758288, 1.10000, 0.90000, 1.10000, 0.90000
  931,'TAP139791   ', 115.0000,1,   1,  65,   1,1.01117480, 123.766457, 1.10000, 0.90000, 1.10000, 0.90000
  932,'TAP139792   ', 115.0000,1,   1,  65,   1,1.00974011, 126.321630, 1.10000, 0.90000, 1.10000, 0.90000
  933,'TAP139793   ', 115.0000,1,   1,  65,   1,1.00973403, 126.325264, 1.10000, 0.90000, 1.10000, 0.90000
  934,'TAP139794   ', 115.0000,1,   1,  65,   1,1.01232982, 127.381266, 1.10000, 0.90000, 1.10000, 0.90000
  935,'TAP139795   ', 115.0000,1,   1,  65,   1,1.01232362, 127.379476, 1.10000, 0.90000, 1.10000, 0.90000
  936,'TAP139796   ', 115.0000,1,   1,  65,   1,1.01239288, 127.400909, 1.10000, 0.90000, 1.10000, 0.90000
  937,'TAP139797   ', 115.0000,1,   1,  65,   1,1.01240098, 127.402562, 1.10000, 0.90000, 1.10000, 0.90000
  938,'TAP139798   ', 115.0000,1,   1,  65,   1,1.01046908, 126.793965, 1.10000, 0.90000, 1.10000, 0.90000
  939,'TAP139799   ', 115.0000,1,   1,  65,   1,1.01046932, 126.793269, 1.10000, 0.90000, 1.10000, 0.90000
  940,'TAP139800   ', 115.0000,1,   1,  65,   1,1.01032031, 126.758052, 1.10000, 0.90000, 1.10000, 0.90000
  941,'TAP139801   ', 115.0000,1,   1,  65,   1,1.01032031, 126.758066, 1.10000, 0.90000, 1.10000, 0.90000
  942,'TAP139802   ', 115.0000,1,   1,  65,   1,1.01010537, 126.707235, 1.10000, 0.90000, 1.10000, 0.90000
  943,'TAP139803   ', 115.0000,1,   1,  65,   1,1.01010680, 126.707550, 1.10000, 0.90000, 1.10000, 0.90000
  944,'TAP139804   ', 115.0000,1,   1,  65,   1,1.01009023, 126.703615, 1.10000, 0.90000, 1.10000, 0.90000
  945,'TAP139805   ', 115.0000,1,   1,  65,   1,1.01008332, 126.702099, 1.10000, 0.90000, 1.10000, 0.90000
  946,'TAP139808   ', 115.0000,1,   1,  65,   1,1.01208699, 127.223174, 1.10000, 0.90000, 1.10000, 0.90000
  947,'TAP139809   ', 115.0000,1,   1,  65,   1,1.01207900, 127.220292, 1.10000, 0.90000, 1.10000, 0.90000
  948,'TAP139810   ', 115.0000,1,   1,  65,   1,1.01684725, 127.692149, 1.10000, 0.90000, 1.10000, 0.90000
  949,'TAP139811   ', 115.0000,1,   1,  65,   1,1.01660454, 127.526476, 1.10000, 0.90000, 1.10000, 0.90000
  950,'INDIAN HIL~1', 115.0000,1,   1,  65,   1,1.01780272, 127.956873, 1.10000, 0.90000, 1.10000, 0.90000
  951,'INDIAN HIL~1', 115.0000,1,   1,  65,   1,1.01780438, 127.957297, 1.10000, 0.90000, 1.10000, 0.90000
  952,'TAP139814   ', 115.0000,1,   1,  65,   1,1.01928449, 128.284668, 1.10000, 0.90000, 1.10000, 0.90000
  953,'TAP139815   ', 230.0000,1,   1,  65,   1,1.01956093, 135.785527, 1.10000, 0.90000, 1.10000, 0.90000
  954,'TAP139818   ', 115.0000,1,   1,  65,   1,1.01852131, 128.353311, 1.10000, 0.90000, 1.10000, 0.90000
  955,'TAP139819   ', 115.0000,1,   1,  65,   1,1.01852095, 128.353215, 1.10000, 0.90000, 1.10000, 0.90000
  956,'TAP139820   ', 115.0000,1,   1,  65,   1,1.01406455, 127.992363, 1.10000, 0.90000, 1.10000, 0.90000
  957,'TAP139821   ', 115.0000,1,   1,  65,   1,1.01406634, 127.992814, 1.10000, 0.90000, 1.10000, 0.90000
  958,'TAP139822   ', 115.0000,1,   1,  65,   1,1.01390564, 127.955138, 1.10000, 0.90000, 1.10000, 0.90000
  959,'TAP139823   ', 115.0000,1,   1,  65,   1,1.01390636, 127.955316, 1.10000, 0.90000, 1.10000, 0.90000
  960,'TAP139824   ', 115.0000,1,   1,  65,   1,1.01399159, 127.975369, 1.10000, 0.90000, 1.10000, 0.90000
  961,'TAP139825   ', 115.0000,1,   1,  65,   1,1.01398337, 127.973389, 1.10000, 0.90000, 1.10000, 0.90000
  962,'TAP139826   ', 115.0000,1,   1,  65,   1,1.01368761, 127.855718, 1.10000, 0.90000, 1.10000, 0.90000
  963,'TAP139827   ', 115.0000,1,   1,  65,   1,1.01367271, 127.849161, 1.10000, 0.90000, 1.10000, 0.90000
  964,'TAP139828   ', 115.0000,1,   1,  65,   1,1.01368904, 127.857658, 1.10000, 0.90000, 1.10000, 0.90000
  965,'TAP139829   ', 115.0000,1,   1,  65,   1,1.01438630, 128.062782, 1.10000, 0.90000, 1.10000, 0.90000
  966,'TAP139830   ', 115.0000,1,   1,  65,   1,1.01438642, 128.062850, 1.10000, 0.90000, 1.10000, 0.90000
  967,'TAP139833   ', 115.0000,1,   1,  65,   1,1.01355636, 124.755249, 1.10000, 0.90000, 1.10000, 0.90000
  968,'TAP139834   ', 115.0000,1,   1,  65,   1,1.01134717, 125.667913, 1.10000, 0.90000, 1.10000, 0.90000
  969,'TAP139835   ', 115.0000,1,   1,  65,   1,1.01134849, 125.668200, 1.10000, 0.90000, 1.10000, 0.90000
  970,'TAP139836   ', 115.0000,1,   1,  65,   1,1.01135170, 125.669033, 1.10000, 0.90000, 1.10000, 0.90000
  971,'TAP139837   ', 115.0000,1,   1,  65,   1,1.01160789, 125.731966, 1.10000, 0.90000, 1.10000, 0.90000
  972,'TAP139838   ', 115.0000,1,   1,  65,   1,1.01190722, 125.805241, 1.10000, 0.90000, 1.10000, 0.90000
  973,'TAP139839   ', 115.0000,1,   1,  65,   1,1.01189423, 125.802099, 1.10000, 0.90000, 1.10000, 0.90000
  974,'TAP139840   ', 115.0000,1,   1,  65,   1,1.01095784, 123.708796, 1.10000, 0.90000, 1.10000, 0.90000
  975,'TAP139841   ', 115.0000,1,   1,  65,   1,1.01098323, 123.716541, 1.10000, 0.90000, 1.10000, 0.90000
  976,'TAP139842   ', 230.0000,1,   1,  65,   1,1.01569211, 131.812474, 1.10000, 0.90000, 1.10000, 0.90000
  977,'TAP139843   ', 230.0000,1,   1,  65,   1,1.01569653, 131.813526, 1.10000, 0.90000, 1.10000, 0.90000
  978,'TAP139844   ', 115.0000,1,   1,  65,   1,1.01239181, 125.923417, 1.10000, 0.90000, 1.10000, 0.90000
  979,'TAP139845   ', 115.0000,1,   1,  65,   1,1.01236308, 125.916545, 1.10000, 0.90000, 1.10000, 0.90000
  980,'TAP139846   ', 115.0000,1,   1,  65,   1,1.00992107, 126.046606, 1.10000, 0.90000, 1.10000, 0.90000
  981,'TAP139847   ', 115.0000,1,   1,  65,   1,1.00972807, 125.948743, 1.10000, 0.90000, 1.10000, 0.90000
  982,'TAP139848   ', 115.0000,1,   1,  65,   1,1.00982749, 126.093789, 1.10000, 0.90000, 1.10000, 0.90000
  983,'TAP139849   ', 115.0000,1,   1,  65,   1,1.00983655, 126.095783, 1.10000, 0.90000, 1.10000, 0.90000
  984,'TAP139850   ', 115.0000,1,   1,  65,   1,1.00749004, 125.408311, 1.10000, 0.90000, 1.10000, 0.90000
  985,'TAP139851   ', 115.0000,1,   1,  65,   1,1.00749278, 125.408639, 1.10000, 0.90000, 1.10000, 0.90000
  986,'TAP139852   ', 115.0000,1,   1,  65,   1,1.00986695, 126.027031, 1.10000, 0.90000, 1.10000, 0.90000
  987,'TAP139853   ', 115.0000,1,   1,  65,   1,1.01393509, 127.922545, 1.10000, 0.90000, 1.10000, 0.90000
  988,'RISER139858 ', 115.0000,1,   1,  68,   1,0.99922580, 112.039978, 1.10000, 0.90000, 1.10000, 0.90000
  989,'PLATTSBURGH ', 115.0000,1,   1,  68,   1,0.99681473, 111.124118, 1.10000, 0.90000, 1.10000, 0.90000
  990,'TAP139863   ', 115.0000,1,   1,  70,   1,1.00928426,  91.799450, 1.10000, 0.90000, 1.10000, 0.90000
  991,'TAP139864   ', 115.0000,1,   1,  70,   1,1.01226521,  88.860303, 1.10000, 0.90000, 1.10000, 0.90000
  992,'TAP139865   ', 115.0000,1,   1,  70,   1,1.01528537,  87.622277, 1.10000, 0.90000, 1.10000, 0.90000
  993,'PLATTSBURGH ', 230.0000,1,   1,  68,   1,1.01248479, 121.085908, 1.10000, 0.90000, 1.10000, 0.90000
  994,'TAP140035   ',  69.0000,2,   1,  75,   1,1.00547493,  34.985885, 1.10000, 0.90000, 1.10000, 0.90000
  995,'TAP140036   ',  69.0000,1,   1,  75,   1,1.01992941,  38.154468, 1.10000, 0.90000, 1.10000, 0.90000
  996,'TAP140037   ',  69.0000,1,   1,  75,   1,1.01992130,  38.165929, 1.10000, 0.90000, 1.10000, 0.90000
  997,'TAP140039   ',  69.0000,1,   1,  75,   1,1.00948179,  34.663842, 1.10000, 0.90000, 1.10000, 0.90000
  998,'BELLMORE    ',  69.0000,1,   1,  75,   1,1.00175428,  37.023921, 1.10000, 0.90000, 1.10000, 0.90000
  999,'MALVERNE    ',  69.0000,2,   1,  75,   1,1.01999998,  38.154127, 1.10000, 0.90000, 1.10000, 0.90000
 1000,'TAP140136   ', 115.0000,1,   1,  65,   1,1.02103353, 121.832939, 1.10000, 0.90000, 1.10000, 0.90000
 1001,'TAP140315   ', 115.0000,1,   1,  69,   1,1.01983583,  81.023372, 1.10000, 0.90000, 1.10000, 0.90000
 1002,'TAP140316   ', 115.0000,1,   1,  69,   1,1.01983821,  81.018399, 1.10000, 0.90000, 1.10000, 0.90000
 1003,'TAP140317   ', 115.0000,1,   1,  69,   1,1.01912928, 113.637634, 1.10000, 0.90000, 1.10000, 0.90000
 1004,'TAP140318   ', 115.0000,1,   1,  69,   1,1.01531982, 112.805314, 1.10000, 0.90000, 1.10000, 0.90000
 1005,'TAP140319   ', 115.0000,1,   1,  69,   1,1.01551521, 113.297587, 1.10000, 0.90000, 1.10000, 0.90000
 1006,'TAP140320   ', 115.0000,1,   1,  69,   1,1.00553226, 108.960799, 1.10000, 0.90000, 1.10000, 0.90000
 1007,'TAP140321   ', 115.0000,1,   1,  69,   1,1.00554502, 108.955738, 1.10000, 0.90000, 1.10000, 0.90000
 1008,'TAP140322   ', 115.0000,1,   1,  69,   1,1.00880456, 110.538832, 1.10000, 0.90000, 1.10000, 0.90000
 1009,'TAP140323   ', 115.0000,1,   1,  69,   1,1.00888360, 110.527262, 1.10000, 0.90000, 1.10000, 0.90000
 1010,'TAP140324   ', 115.0000,1,   1,  69,   1,1.00659370, 109.621265, 1.10000, 0.90000, 1.10000, 0.90000
 1011,'TAP140325   ', 115.0000,1,   1,  69,   1,1.00667715, 109.585406, 1.10000, 0.90000, 1.10000, 0.90000
 1012,'TAP140326   ', 115.0000,1,   1,  69,   1,1.01010168,  84.104183, 1.10000, 0.90000, 1.10000, 0.90000
 1013,'TAP140327   ', 115.0000,1,   1,  69,   1,1.01020670,  84.109880, 1.10000, 0.90000, 1.10000, 0.90000
 1014,'TAP140328   ', 115.0000,1,   1,  69,   1,1.00967085,  83.986151, 1.10000, 0.90000, 1.10000, 0.90000
 1015,'TAP140329   ', 115.0000,1,   1,  69,   1,1.01287770,  82.171178, 1.10000, 0.90000, 1.10000, 0.90000
 1016,'TAP140330   ', 115.0000,1,   1,  69,   1,1.01420152,  82.248359, 1.10000, 0.90000, 1.10000, 0.90000
 1017,'TAP140331   ', 115.0000,1,   1,  69,   1,1.01317179,  77.364118, 1.10000, 0.90000, 1.10000, 0.90000
 1018,'TAP140332   ', 115.0000,1,   1,  69,   1,1.01333809,  77.513037, 1.10000, 0.90000, 1.10000, 0.90000
 1019,'TAP140334   ', 115.0000,2,   1,  69,   1,1.01999998,  80.637712, 1.10000, 0.90000, 1.10000, 0.90000
 1020,'TAP140335   ', 115.0000,1,   1,  69,   1,1.01597679, 113.749438, 1.10000, 0.90000, 1.10000, 0.90000
 1021,'TAP140336   ', 115.0000,1,   1,  69,   1,1.01596439, 113.745681, 1.10000, 0.90000, 1.10000, 0.90000
 1022,'TAP140337   ', 115.0000,1,   1,  69,   1,1.01625538, 114.096603, 1.10000, 0.90000, 1.10000, 0.90000
 1023,'TAP140338   ', 115.0000,1,   1,  69,   1,1.01635313, 114.119702, 1.10000, 0.90000, 1.10000, 0.90000
 1024,'TAP140339   ', 115.0000,1,   1,  69,   1,1.01872253, 115.311557, 1.10000, 0.90000, 1.10000, 0.90000
 1025,'TAP140341   ', 115.0000,1,   1,  69,   1,1.02309453, 117.070358, 1.10000, 0.90000, 1.10000, 0.90000
 1026,'TAP140342   ', 115.0000,1,   1,  69,   1,1.02317727, 117.087665, 1.10000, 0.90000, 1.10000, 0.90000
 1027,'TAP140344   ', 115.0000,2,   1,  69,   1,1.01999998, 103.175991, 1.10000, 0.90000, 1.10000, 0.90000
 1028,'TAP140345   ', 115.0000,1,   1,  69,   1,1.01944172, 103.143575, 1.10000, 0.90000, 1.10000, 0.90000
 1029,'TAP140346   ', 115.0000,1,   1,  69,   1,1.00711536,  95.237733, 1.10000, 0.90000, 1.10000, 0.90000
 1030,'TAP140347   ', 115.0000,1,   1,  69,   1,1.00690067,  95.284076, 1.10000, 0.90000, 1.10000, 0.90000
 1031,'TAP140348   ', 115.0000,1,   1,  69,   1,1.00634980, 110.288697, 1.10000, 0.90000, 1.10000, 0.90000
 1032,'TAP140349   ', 115.0000,1,   1,  69,   1,1.00598717, 109.717338, 1.10000, 0.90000, 1.10000, 0.90000
 1033,'TAP140350   ', 115.0000,1,   1,  69,   1,1.00598943, 109.718765, 1.10000, 0.90000, 1.10000, 0.90000
 1034,'TAP140351   ', 115.0000,1,   1,  69,   1,1.00299323, 106.712553, 1.10000, 0.90000, 1.10000, 0.90000
 1035,'TAP140352   ', 115.0000,1,   1,  69,   1,1.00298870, 106.713899, 1.10000, 0.90000, 1.10000, 0.90000
 1036,'TAP140353   ', 115.0000,1,   1,  69,   1,1.00298595, 106.715750, 1.10000, 0.90000, 1.10000, 0.90000
 1037,'TAP140354   ', 115.0000,1,   1,  69,   1,1.00298142, 106.713038, 1.10000, 0.90000, 1.10000, 0.90000
 1038,'TAP140355   ', 115.0000,1,   1,  69,   1,1.00487041, 106.197475, 1.10000, 0.90000, 1.10000, 0.90000
 1039,'TAP140356   ', 115.0000,2,   1,  69,   1,1.01990747,  89.673185, 1.10000, 0.90000, 1.10000, 0.90000
 1040,'TAP140357   ', 115.0000,1,   1,  69,   1,1.01904583, 105.231645, 1.10000, 0.90000, 1.10000, 0.90000
 1041,'TAP140358   ', 115.0000,1,   1,  69,   1,1.01903856, 105.227349, 1.10000, 0.90000, 1.10000, 0.90000
 1042,'TAP140359   ', 115.0000,1,   1,  69,   1,1.00699234,  87.969066, 1.10000, 0.90000, 1.10000, 0.90000
 1043,'TAP140360   ', 115.0000,1,   1,  69,   1,1.00692201,  87.997644, 1.10000, 0.90000, 1.10000, 0.90000
 1044,'TAP140362   ', 115.0000,1,   1,  69,   1,1.00771010,  87.061717, 1.10000, 0.90000, 1.10000, 0.90000
 1045,'TAP140363   ', 115.0000,1,   1,  69,   1,1.00708783,  88.347527, 1.10000, 0.90000, 1.10000, 0.90000
 1046,'TAP140364   ', 115.0000,1,   1,  69,   1,1.00281382,  90.284698, 1.10000, 0.90000, 1.10000, 0.90000
 1047,'TAP140365   ', 115.0000,1,   1,  69,   1,1.00816858,  86.494360, 1.10000, 0.90000, 1.10000, 0.90000
 1048,'TAP140366   ', 115.0000,1,   1,  69,   1,1.00338423,  90.326581, 1.10000, 0.90000, 1.10000, 0.90000
 1049,'TAP140367   ', 115.0000,1,   1,  69,   1,1.01189995,  99.967612, 1.10000, 0.90000, 1.10000, 0.90000
 1050,'TAP140368   ', 115.0000,1,   1,  69,   1,1.01189566,  99.968261, 1.10000, 0.90000, 1.10000, 0.90000
 1051,'TAP140369   ', 115.0000,1,   1,  69,   1,1.00485837,  92.875355, 1.10000, 0.90000, 1.10000, 0.90000
 1052,'TAP140370   ', 115.0000,2,   1,  69,   1,1.01188946,  87.506314, 1.10000, 0.90000, 1.10000, 0.90000
 1053,'TAP140371   ', 115.0000,2,   1,  69,   1,1.00793207,  95.212496, 1.10000, 0.90000, 1.10000, 0.90000
 1054,'TAP140372   ', 115.0000,1,   1,  69,   1,1.00751412,  95.192305, 1.10000, 0.90000, 1.10000, 0.90000
 1055,'TAP140373   ', 115.0000,1,   1,  69,   1,1.00729656,  88.400857, 1.10000, 0.90000, 1.10000, 0.90000
 1056,'TAP140411   ', 115.0000,1,   1,  67,   1,0.99739033,  95.459783, 1.10000, 0.90000, 1.10000, 0.90000
 1057,'TAP140412   ', 115.0000,1,   1,  67,   1,0.99769592,  97.238869, 1.10000, 0.90000, 1.10000, 0.90000
 1058,'TAP140413   ', 115.0000,1,   1,  67,   1,0.99749982,  97.184808, 1.10000, 0.90000, 1.10000, 0.90000
 1059,'TAP140414   ', 115.0000,1,   1,  67,   1,0.99689674,  96.992777, 1.10000, 0.90000, 1.10000, 0.90000
 1060,'TAP140415   ', 115.0000,1,   1,  67,   1,1.00723660,  99.789767, 1.10000, 0.90000, 1.10000, 0.90000
 1061,'TAP140420   ', 115.0000,1,   1,  67,   1,1.01270831, 100.855195, 1.10000, 0.90000, 1.10000, 0.90000
 1062,'TAP140422   ', 115.0000,1,   1,  67,   1,1.01131535, 100.466086, 1.10000, 0.90000, 1.10000, 0.90000
 1063,'TAP140423   ', 115.0000,1,   1,  67,   1,1.01131058, 100.465232, 1.10000, 0.90000, 1.10000, 0.90000
 1064,'TAP140424   ', 115.0000,1,   1,  67,   1,1.01140738, 100.489978, 1.10000, 0.90000, 1.10000, 0.90000
 1065,'TAP140425   ', 115.0000,1,   1,  67,   1,1.01140571, 100.489595, 1.10000, 0.90000, 1.10000, 0.90000
 1066,'TAP140426   ', 115.0000,1,   1,  67,   1,1.01268613, 100.813135, 1.10000, 0.90000, 1.10000, 0.90000
 1067,'TAP140427   ', 115.0000,1,   1,  67,   1,1.01268840, 100.813695, 1.10000, 0.90000, 1.10000, 0.90000
 1068,'TAP140428   ', 115.0000,1,   1,  67,   1,1.01980007, 100.545972, 1.10000, 0.90000, 1.10000, 0.90000
 1069,'TAP140429   ', 115.0000,1,   1,  67,   1,1.01951766, 100.513057, 1.10000, 0.90000, 1.10000, 0.90000
 1070,'TAP140430   ', 115.0000,1,   1,  67,   1,1.01952195, 100.512490, 1.10000, 0.90000, 1.10000, 0.90000
 1071,'TAP140431   ', 115.0000,1,   1,  67,   1,1.01116085, 100.496644, 1.10000, 0.90000, 1.10000, 0.90000
 1072,'TAP140432   ', 115.0000,1,   1,  67,   1,1.01118124, 100.486283, 1.10000, 0.90000, 1.10000, 0.90000
 1073,'TAP140433   ', 115.0000,1,   1,  67,   1,1.01024735, 100.301663, 1.10000, 0.90000, 1.10000, 0.90000
 1074,'TAP140434   ', 115.0000,1,   1,  67,   1,1.01030731, 100.295413, 1.10000, 0.90000, 1.10000, 0.90000
 1075,'TAP140435   ', 115.0000,1,   1,  67,   1,1.01896989, 100.470799, 1.10000, 0.90000, 1.10000, 0.90000
 1076,'TAP140436   ', 115.0000,1,   1,  67,   1,1.00985229, 100.750563, 1.10000, 0.90000, 1.10000, 0.90000
 1077,'TAP140437   ', 115.0000,1,   1,  67,   1,1.00983644, 100.758213, 1.10000, 0.90000, 1.10000, 0.90000
 1078,'TAP140438   ', 115.0000,1,   1,  67,   1,1.00964034, 101.576012, 1.10000, 0.90000, 1.10000, 0.90000
 1079,'TAP140439   ', 115.0000,1,   1,  67,   1,1.00961208, 101.566340, 1.10000, 0.90000, 1.10000, 0.90000
 1080,'TAP140440   ', 115.0000,1,   1,  67,   1,1.01117897, 101.852723, 1.10000, 0.90000, 1.10000, 0.90000
 1081,'TAP140441   ', 115.0000,1,   1,  67,   1,1.01025808, 100.348907, 1.10000, 0.90000, 1.10000, 0.90000
 1082,'TAP140442   ', 115.0000,1,   1,  67,   1,1.01231253, 102.324724, 1.10000, 0.90000, 1.10000, 0.90000
 1083,'TAP140443   ', 115.0000,1,   1,  67,   1,1.01231229, 102.324580, 1.10000, 0.90000, 1.10000, 0.90000
 1084,'TAP140446   ', 115.0000,1,   1,  67,   1,1.00618660, 103.019552, 1.10000, 0.90000, 1.10000, 0.90000
 1085,'TAP140447   ', 115.0000,1,   1,  67,   1,1.00618505, 103.018609, 1.10000, 0.90000, 1.10000, 0.90000
 1086,'TAP140448   ', 115.0000,1,   1,  67,   1,1.00708294, 103.210565, 1.10000, 0.90000, 1.10000, 0.90000
 1087,'TAP140449   ', 115.0000,1,   1,  67,   1,1.00722647, 103.299665, 1.10000, 0.90000, 1.10000, 0.90000
 1088,'TAP140450   ', 115.0000,1,   1,  67,   1,1.01143086, 101.940894, 1.10000, 0.90000, 1.10000, 0.90000
 1089,'TAP140451   ', 115.0000,1,   1,  67,   1,1.00903594, 102.236041, 1.10000, 0.90000, 1.10000, 0.90000
 1090,'TAP140452   ', 115.0000,1,   1,  67,   1,1.00750101, 102.972000, 1.10000, 0.90000, 1.10000, 0.90000
 1091,'TAP140453   ', 115.0000,1,   1,  67,   1,1.00745869, 102.966119, 1.10000, 0.90000, 1.10000, 0.90000
 1092,'TAP140454   ', 115.0000,1,   1,  67,   1,1.01177633, 102.455679, 1.10000, 0.90000, 1.10000, 0.90000
 1093,'TAP140455   ', 115.0000,1,   1,  67,   1,1.01033270, 101.584283, 1.10000, 0.90000, 1.10000, 0.90000
 1094,'TAP140456   ', 115.0000,1,   1,  67,   1,1.01033235, 101.584290, 1.10000, 0.90000, 1.10000, 0.90000
 1095,'TAP140457   ', 115.0000,1,   1,  67,   1,1.00974894, 100.765228, 1.10000, 0.90000, 1.10000, 0.90000
 1096,'TAP140458   ', 115.0000,1,   1,  67,   1,1.00974882, 100.767051, 1.10000, 0.90000, 1.10000, 0.90000
 1097,'TAP140459   ', 115.0000,1,   1,  67,   1,1.01041615, 101.951884, 1.10000, 0.90000, 1.10000, 0.90000
 1098,'TAP140460   ', 115.0000,1,   1,  67,   1,1.01048040, 101.805370, 1.10000, 0.90000, 1.10000, 0.90000
 1099,'TAP140461   ', 115.0000,1,   1,  67,   1,1.01009715, 101.797098, 1.10000, 0.90000, 1.10000, 0.90000
 1100,'TAP140462   ', 115.0000,1,   1,  67,   1,1.01860917, 110.127211, 1.10000, 0.90000, 1.10000, 0.90000
 1101,'TAP140463   ', 115.0000,1,   1,  67,   1,1.01854610, 110.086236, 1.10000, 0.90000, 1.10000, 0.90000
 1102,'TAP140464   ', 115.0000,1,   1,  67,   1,1.01230884, 103.395977, 1.10000, 0.90000, 1.10000, 0.90000
 1103,'TAP140465   ', 115.0000,1,   1,  67,   1,1.01612961, 106.797343, 1.10000, 0.90000, 1.10000, 0.90000
 1104,'TAP140466   ', 115.0000,1,   1,  67,   1,1.01542401, 106.627620, 1.10000, 0.90000, 1.10000, 0.90000
 1105,'TAP140467   ', 115.0000,1,   1,  67,   1,1.01187527, 103.247339, 1.10000, 0.90000, 1.10000, 0.90000
 1106,'TAP140479   ', 115.0000,1,   1,  65,   1,1.02193856, 124.677658, 1.10000, 0.90000, 1.10000, 0.90000
 1107,'TAP140480   ', 115.0000,1,   1,  65,   1,1.02194142, 124.678683, 1.10000, 0.90000, 1.10000, 0.90000
 1108,'ISHUA SWIT~1', 115.0000,1,   1,  65,   1,1.02194023, 124.678369, 1.10000, 0.90000, 1.10000, 0.90000
 1109,'TAP140482   ', 115.0000,1,   1,  65,   1,1.00869358, 118.650467, 1.10000, 0.90000, 1.10000, 0.90000
 1110,'SHELDON SW~1', 115.0000,1,   1,  65,   1,1.00433564, 120.004047, 1.10000, 0.90000, 1.10000, 0.90000
 1111,'TAP140486   ', 115.0000,1,   1,  65,   1,1.00542581, 120.227613, 1.10000, 0.90000, 1.10000, 0.90000
 1112,'TAP140488   ', 115.0000,1,   1,  65,   1,1.01543796, 126.323324, 1.10000, 0.90000, 1.10000, 0.90000
 1113,'TAP140490   ', 115.0000,1,   1,  65,   1,1.00998700, 125.970654, 1.10000, 0.90000, 1.10000, 0.90000
 1114,'TAP140491   ', 115.0000,1,   1,  65,   1,1.00998986, 125.968892, 1.10000, 0.90000, 1.10000, 0.90000
 1115,'TAP140502   ', 115.0000,1,   1,  66,   1,1.01676619, 126.132311, 1.10000, 0.90000, 1.10000, 0.90000
 1116,'TAP140503   ', 115.0000,1,   1,  65,   1,1.01851916, 123.304053, 1.10000, 0.90000, 1.10000, 0.90000
 1117,'TAP140504   ', 230.0000,1,   1,  65,   1,1.02260780, 133.565155, 1.10000, 0.90000, 1.10000, 0.90000
 1118,'TAP140505   ', 115.0000,1,   1,  65,   1,1.01771712, 114.924544, 1.10000, 0.90000, 1.10000, 0.90000
 1119,'TAP140506   ', 115.0000,1,   1,  65,   1,1.00341320, 118.075174, 1.10000, 0.90000, 1.10000, 0.90000
 1120,'TAP140507   ', 115.0000,1,   1,  65,   1,1.00342381, 118.080351, 1.10000, 0.90000, 1.10000, 0.90000
 1121,'TAP140508   ', 115.0000,1,   1,  65,   1,1.00341511, 118.074942, 1.10000, 0.90000, 1.10000, 0.90000
 1122,'TAP140509   ', 115.0000,1,   1,  65,   1,1.00301504, 117.971888, 1.10000, 0.90000, 1.10000, 0.90000
 1123,'TAP140649   ', 115.0000,1,   1,  66,   1,1.01927626, 126.525388, 1.10000, 0.90000, 1.10000, 0.90000
 1124,'TAP140650   ', 115.0000,1,   1,  66,   1,1.00784135, 119.219217, 1.10000, 0.90000, 1.10000, 0.90000
 1125,'TAP140651   ', 115.0000,1,   1,  66,   1,1.01024306, 110.724504, 1.10000, 0.90000, 1.10000, 0.90000
 1126,'TAP140652   ', 115.0000,1,   1,  66,   1,1.01026893, 110.720898, 1.10000, 0.90000, 1.10000, 0.90000
 1127,'TAP140654   ', 115.0000,1,   1,  66,   1,1.00877213, 111.490318, 1.10000, 0.90000, 1.10000, 0.90000
 1128,'TAP140655   ', 115.0000,1,   1,  66,   1,1.00876951, 111.490831, 1.10000, 0.90000, 1.10000, 0.90000
 1129,'GOWANUS     ', 345.0000,1,   1,  74,   1,1.01841414,  54.701134, 1.10000, 0.90000, 1.10000, 0.90000
 1130,'RAINEY      ', 345.0000,2,   1,  74,   1,1.01999998,  53.907497, 1.10000, 0.90000, 1.10000, 0.90000
 1131,'HUDSON AVE~1', 138.0000,1,   1,  74,   1,1.01470876,  39.669022, 1.10000, 0.90000, 1.10000, 0.90000
 1132,'FARRAGUT    ', 345.0000,2,   1,  74,   1,1.01999998,  54.248211, 1.10000, 0.90000, 1.10000, 0.90000
 1133,'VERNON      ', 138.0000,2,   1,  74,   1,1.01953518,  37.676355, 1.10000, 0.90000, 1.10000, 0.90000
 1134,'LEONARD ST~1', 345.0000,1,   1,  74,   1,1.01906061,  53.942409, 1.10000, 0.90000, 1.10000, 0.90000
 1135,'WEST 65TH ~1', 138.0000,1,   1,  74,   1,1.01716924,  37.932285, 1.10000, 0.90000, 1.10000, 0.90000
 1136,'WEST 49TH ~1', 345.0000,2,   1,  74,   1,1.01999998,  53.207655, 1.10000, 0.90000, 1.10000, 0.90000
 1137,'TAP141006   ', 138.0000,1,   1,  75,   1,1.01945615,  38.662760, 1.10000, 0.90000, 1.10000, 0.90000
 1138,'TAP141007   ',  69.0000,2,   1,  75,   1,1.01999998,  30.578719, 1.10000, 0.90000, 1.10000, 0.90000
 1139,'TAP141008   ', 138.0000,1,   1,  75,   1,1.01870573,  38.657337, 1.10000, 0.90000, 1.10000, 0.90000
 1140,'TAP141009   ', 138.0000,1,   1,  75,   1,1.01870894,  38.656682, 1.10000, 0.90000, 1.10000, 0.90000
 1141,'TAP141010   ', 138.0000,1,   1,  75,   1,1.01944256,  39.418401, 1.10000, 0.90000, 1.10000, 0.90000
 1142,'TAP141011   ',  69.0000,1,   1,  75,   1,1.01756775,  34.423078, 1.10000, 0.90000, 1.10000, 0.90000
 1143,'TAP141012   ', 138.0000,1,   1,  75,   1,1.02053559,  39.936447, 1.10000, 0.90000, 1.10000, 0.90000
 1144,'TAP141013   ', 138.0000,1,   1,  75,   1,1.02014899,  40.755179, 1.10000, 0.90000, 1.10000, 0.90000
 1145,'DEPOSIT     ',  69.0000,1,   1,  75,   1,1.01394987,  34.188621, 1.10000, 0.90000, 1.10000, 0.90000
 1146,'DEPOSIT     ',  69.0000,1,   1,  75,   1,1.01399004,  34.193747, 1.10000, 0.90000, 1.10000, 0.90000
 1147,'WADING RIV~1', 138.0000,1,   1,  75,   1,1.01988411,  38.697868, 1.10000, 0.90000, 1.10000, 0.90000
 1148,'SHOREHAM P~1', 138.0000,2,   1,  75,   1,1.01999998,  38.720062, 1.10000, 0.90000, 1.10000, 0.90000
 1149,'NORTH SHOR~1', 138.0000,1,   1,  75,   1,1.01945591,  38.661777, 1.10000, 0.90000, 1.10000, 0.90000
 1150,'YAPHANK     ',  69.0000,1,   1,  75,   1,1.01374400,  30.401329, 1.10000, 0.90000, 1.10000, 0.90000
 1151,'RIDGE       ',  69.0000,1,   1,  75,   1,1.01578486,  34.099788, 1.10000, 0.90000, 1.10000, 0.90000
 1152,'CORAM       ',  69.0000,1,   1,  75,   1,1.01998758,  30.577131, 1.10000, 0.90000, 1.10000, 0.90000
 1153,'CENTEREACH  ',  69.0000,1,   1,  75,   1,1.01684606,  34.210020, 1.10000, 0.90000, 1.10000, 0.90000
 1154,'MOUNT SINAI ', 138.0000,1,   1,  75,   1,1.01870573,  38.657163, 1.10000, 0.90000, 1.10000, 0.90000
 1155,'MOUNT SINAI ',  69.0000,1,   1,  75,   1,1.02118063,  36.470642, 1.10000, 0.90000, 1.10000, 0.90000
 1156,'TERRYVILLE  ',  69.0000,1,   1,  75,   1,1.01668191,  34.308242, 1.10000, 0.90000, 1.10000, 0.90000
 1157,'GREENLAWN   ', 138.0000,1,   1,  75,   1,1.01948488,  39.346900, 1.10000, 0.90000, 1.10000, 0.90000
 1158,'SMITHTOWN   ',  69.0000,1,   1,  75,   1,1.01504409,  33.202677, 1.10000, 0.90000, 1.10000, 0.90000
 1159,'INDIAN HEAD ',  69.0000,1,   1,  75,   1,1.01278353,  33.643299, 1.10000, 0.90000, 1.10000, 0.90000
 1160,'ELWOOD      ', 138.0000,2,   1,  75,   1,1.01999998,  39.459786, 1.10000, 0.90000, 1.10000, 0.90000
 1161,'FLOWERFIELD ',  69.0000,2,   1,  75,   1,1.01999998,  33.152915, 1.10000, 0.90000, 1.10000, 0.90000
 1162,'STONY BROOK ',  69.0000,1,   1,  75,   1,1.01789701,  33.521865, 1.10000, 0.90000, 1.10000, 0.90000
 1163,'SUFFOLKAIRE ',  69.0000,1,   1,  75,   1,1.01215315,  27.217008, 1.10000, 0.90000, 1.10000, 0.90000
 1164,'BROOKHAVEN  ', 138.0000,2,   1,  75,   1,1.01999998,  39.344683, 1.10000, 0.90000, 1.10000, 0.90000
 1165,'WILDWOOD    ', 138.0000,1,   1,  75,   1,1.01981926,  38.701686, 1.10000, 0.90000, 1.10000, 0.90000
 1166,'PILGRIM     ', 138.0000,1,   1,  75,   1,1.02053785,  39.937264, 1.10000, 0.90000, 1.10000, 0.90000
 1167,'UNKNOWN141~1',  69.0000,1,   1,  75,   1,1.01888263,  31.396816, 1.10000, 0.90000, 1.10000, 0.90000
 1168,'UNKNOWN141~2',  69.0000,1,   1,  75,   1,1.01971757,  31.504408, 1.10000, 0.90000, 1.10000, 0.90000
 1169,'UNKNOWN141~3',  69.0000,2,   1,  75,   1,1.01999998,  36.018545, 1.10000, 0.90000, 1.10000, 0.90000
 1170,'UNKNOWN141~4', 138.0000,2,   1,  75,   1,1.01878238,  38.073213, 1.10000, 0.90000, 1.10000, 0.90000
 1171,'TAP141049   ', 115.0000,1,   1,  67,   1,1.00356960, 106.909686, 1.10000, 0.90000, 1.10000, 0.90000
 1172,'TAP141050   ', 115.0000,2,   1,  67,   1,1.00597596, 101.095952, 1.10000, 0.90000, 1.10000, 0.90000
 1173,'TAP141051   ', 115.0000,2,   1,  67,   1,1.00481439, 100.004331, 1.10000, 0.90000, 1.10000, 0.90000
 1174,'TAP141052   ', 115.0000,1,   1,  67,   1,1.02257073, 112.632674, 1.10000, 0.90000, 1.10000, 0.90000
 1175,'TAP141053   ', 115.0000,1,   1,  67,   1,1.02259564, 112.641342, 1.10000, 0.90000, 1.10000, 0.90000
 1176,'TAP141054   ', 115.0000,1,   1,  67,   1,1.02266026, 112.677057, 1.10000, 0.90000, 1.10000, 0.90000
 1177,'TAP141055   ', 115.0000,1,   1,  67,   1,1.02266943, 112.681941, 1.10000, 0.90000, 1.10000, 0.90000
 1178,'TAP141056   ', 115.0000,1,   1,  67,   1,1.01945806, 109.791712, 1.10000, 0.90000, 1.10000, 0.90000
 1179,'TAP141057   ', 115.0000,1,   1,  67,   1,1.01951003, 109.831327, 1.10000, 0.90000, 1.10000, 0.90000
 1180,'TAP141058   ', 115.0000,1,   1,  67,   1,1.01795304, 109.213086, 1.10000, 0.90000, 1.10000, 0.90000
 1181,'TAP141059   ', 115.0000,2,   1,  67,   1,1.01796699, 109.212635, 1.10000, 0.90000, 1.10000, 0.90000
 1182,'TAP141060   ', 115.0000,1,   1,  67,   1,1.01858366, 109.578897, 1.10000, 0.90000, 1.10000, 0.90000
 1183,'TAP141061   ', 115.0000,1,   1,  67,   1,1.01884222, 109.727037, 1.10000, 0.90000, 1.10000, 0.90000
 1184,'TAP141062   ', 115.0000,1,   1,  67,   1,1.01931620, 110.285910, 1.10000, 0.90000, 1.10000, 0.90000
 1185,'TAP141063   ', 115.0000,1,   1,  67,   1,1.02050650, 111.480415, 1.10000, 0.90000, 1.10000, 0.90000
 1186,'TAP141064   ', 115.0000,1,   1,  67,   1,1.02051067, 111.485571, 1.10000, 0.90000, 1.10000, 0.90000
 1187,'TAP141065   ', 115.0000,1,   1,  67,   1,1.02017581, 111.298820, 1.10000, 0.90000, 1.10000, 0.90000
 1188,'TAP141066   ', 115.0000,1,   1,  67,   1,1.02262545, 112.660569, 1.10000, 0.90000, 1.10000, 0.90000
 1189,'TAP141067   ', 115.0000,1,   1,  67,   1,1.02256835, 112.625612, 1.10000, 0.90000, 1.10000, 0.90000
 1190,'TAP141068   ', 115.0000,1,   1,  67,   1,1.01052654, 104.923973, 1.10000, 0.90000, 1.10000, 0.90000
 1191,'TAP141069   ', 115.0000,1,   1,  67,   1,1.01080549, 104.993251, 1.10000, 0.90000, 1.10000, 0.90000
 1192,'TAP141072   ', 115.0000,1,   1,  67,   1,1.01098609, 105.088649, 1.10000, 0.90000, 1.10000, 0.90000
 1193,'TAP141229   ', 115.0000,1,   1,  69,   1,1.01633298,  79.534889, 1.10000, 0.90000, 1.10000, 0.90000
 1194,'TAP141230   ', 115.0000,2,   1,  69,   1,1.01628578,  79.531119, 1.10000, 0.90000, 1.10000, 0.90000
 1195,'TAP141231   ', 115.0000,1,   1,  69,   1,1.01482892, 113.156229, 1.10000, 0.90000, 1.10000, 0.90000
 1196,'TAP141232   ', 115.0000,1,   1,  69,   1,1.01999366, 113.822869, 1.10000, 0.90000, 1.10000, 0.90000
 1197,'TAP141233   ', 115.0000,1,   1,  69,   1,1.01999581, 113.895952, 1.10000, 0.90000, 1.10000, 0.90000
 1198,'TAP141234   ', 115.0000,1,   1,  69,   1,1.01973188, 113.858079, 1.10000, 0.90000, 1.10000, 0.90000
 1199,'TAP141235   ', 115.0000,1,   1,  69,   1,1.01993310, 113.995475, 1.10000, 0.90000, 1.10000, 0.90000
 1200,'TAP141238   ', 115.0000,1,   1,  69,   1,1.02951038, 119.403332, 1.10000, 0.90000, 1.10000, 0.90000
 1201,'TAP141239   ', 115.0000,1,   1,  69,   1,1.02961457, 119.433152, 1.10000, 0.90000, 1.10000, 0.90000
 1202,'TAP141240   ', 115.0000,1,   1,  69,   1,1.02961516, 119.433289, 1.10000, 0.90000, 1.10000, 0.90000
 1203,'TAP141241   ', 115.0000,1,   1,  69,   1,1.01371145,  76.786407, 1.10000, 0.90000, 1.10000, 0.90000
 1204,'TAP141244   ',  69.0000,2,   1,  70,   1,1.01999998,  70.527413, 1.10000, 0.90000, 1.10000, 0.90000
 1205,'TAP141245   ', 115.0000,1,   1,  69,   1,1.01383364,  76.720756, 1.10000, 0.90000, 1.10000, 0.90000
 1206,'TAP141248   ', 115.0000,2,   1,  69,   1,1.01999998,  72.012918, 1.10000, 0.90000, 1.10000, 0.90000
 1207,'TAP141249   ', 115.0000,1,   1,  69,   1,1.01666403,  75.162202, 1.10000, 0.90000, 1.10000, 0.90000
 1208,'TAP141250   ', 115.0000,1,   1,  70,   1,1.01217210,  74.036744, 1.10000, 0.90000, 1.10000, 0.90000
 1209,'TAP141251   ', 115.0000,1,   1,  69,   1,1.02555192, 117.932382, 1.10000, 0.90000, 1.10000, 0.90000
 1210,'TAP141252   ',  69.0000,1,   1,  71,   1,1.00816023,  66.156700, 1.10000, 0.90000, 1.10000, 0.90000
 1211,'TAP141253   ', 115.0000,1,   1,  71,   1,1.01052582,  69.096953, 1.10000, 0.90000, 1.10000, 0.90000
 1212,'TAP141254   ', 115.0000,1,   1,  71,   1,1.01052392,  69.094774, 1.10000, 0.90000, 1.10000, 0.90000
 1213,'TAP141258   ', 115.0000,2,   1,  70,   1,1.01588392,  76.998307, 1.10000, 0.90000, 1.10000, 0.90000
 1214,'TAP141259   ', 115.0000,1,   1,  70,   1,1.01569426,  76.996914, 1.10000, 0.90000, 1.10000, 0.90000
 1215,'TAP141260   ', 115.0000,1,   1,  69,   1,1.01493442, 113.314730, 1.10000, 0.90000, 1.10000, 0.90000
 1216,'TAP141261   ', 115.0000,1,   1,  69,   1,1.02720118, 118.567959, 1.10000, 0.90000, 1.10000, 0.90000
 1217,'TAP141262   ', 115.0000,1,   1,  69,   1,1.02733636, 118.631397, 1.10000, 0.90000, 1.10000, 0.90000
 1218,'TAP141297   ', 115.0000,1,   1,  67,   1,1.00123286,  97.913945, 1.10000, 0.90000, 1.10000, 0.90000
 1219,'UNKNOWN141~5', 230.0000,1,   1,  67,   1,1.00706494, 109.359265, 1.10000, 0.90000, 1.10000, 0.90000
 1220,'ADIRONDACK  ', 230.0000,1,   1,  69,   1,1.02098429, 111.165092, 1.10000, 0.90000, 1.10000, 0.90000
 1221,'CHASES LAKE ', 230.0000,1,   1,  69,   1,1.02039766, 110.717606, 1.10000, 0.90000, 1.10000, 0.90000
 1222,'COOPERS CO~1', 345.0000,2,   1,  69,   1,1.01999998,  77.071281, 1.10000, 0.90000, 1.10000, 0.90000
 1223,'WOODBOURNE  ', 115.0000,2,   1,  69,   1,1.01999998,  74.746162, 1.10000, 0.90000, 1.10000, 0.90000
 1224,'GRIMLEY ROAD',  69.0000,1,   1,  71,   1,1.00116229,  64.896721, 1.10000, 0.90000, 1.10000, 0.90000
 1225,'GREENFIELD~1',  69.0000,1,   1,  71,   1,0.99017727,  62.336507, 1.10000, 0.90000, 1.10000, 0.90000
 1226,'HONK FALLS  ',  69.0000,1,   1,  71,   1,0.98891860,  62.278819, 1.10000, 0.90000, 1.10000, 0.90000
 1227,'GILBOA      ', 345.0000,2,   1,  70,   1,1.01999998,  81.801563, 1.10000, 0.90000, 1.10000, 0.90000
 1228,'FRASER      ', 345.0000,2,   1,  69,   1,1.01999998,  87.213504, 1.10000, 0.90000, 1.10000, 0.90000
 1229,'MILFORD     ', 115.0000,1,   1,  69,   1,1.01423717,  77.997762, 1.10000, 0.90000, 1.10000, 0.90000
 1230,'MOSES       ', 230.0000,2,   1,  69,   1,1.02796292, 121.593227, 1.10000, 0.90000, 1.10000, 0.90000
 1231,'MASSENA     ', 765.0000,2,   1,  69,   1,1.02999997, 115.495193, 1.10000, 0.90000, 1.10000, 0.90000
 1232,'PORTER      ', 230.0000,1,   1,  69,   1,1.01793110, 107.015424, 1.10000, 0.90000, 1.10000, 0.90000
 1233,'EDIC        ', 345.0000,2,   1,  69,   1,1.02400005, 100.784940, 1.10000, 0.90000, 1.10000, 0.90000
 1234,'PANNELL     ', 345.0000,1,   1,  66,   1,1.00467992, 124.559414, 1.10000, 0.90000, 1.10000, 0.90000
 1235,'ROCHESTER ~1', 345.0000,1,   1,  66,   1,1.00580883, 128.209481, 1.10000, 0.90000, 1.10000, 0.90000
 1236,'OSWEGO      ', 345.0000,1,   1,  67,   1,1.01775348, 113.441321, 1.10000, 0.90000, 1.10000, 0.90000
 1237,'CLAY        ', 345.0000,1,   1,  67,   1,1.01338494, 112.726419, 1.10000, 0.90000, 1.10000, 0.90000
 1238,'VOLNEY      ', 345.0000,1,   1,  67,   1,1.01831424, 114.445372, 1.10000, 0.90000, 1.10000, 0.90000
 1239,'SCRIBA      ', 345.0000,1,   1,  67,   1,1.01990199, 116.202282, 1.10000, 0.90000, 1.10000, 0.90000
 1240,'NINE MILE   ', 345.0000,2,   1,  67,   1,1.01999998, 116.290159, 1.10000, 0.90000, 1.10000, 0.90000
 1241,'SITHE       ', 345.0000,1,   1,  67,   1,1.01996136, 116.570265, 1.10000, 0.90000, 1.10000, 0.90000
 1242,'FITZPATRICK ', 345.0000,1,   1,  67,   1,1.01986730, 116.141780, 1.10000, 0.90000, 1.10000, 0.90000
 1243,'LAFAYETTE   ', 345.0000,1,   1,  67,   1,1.01153588, 109.606682, 1.10000, 0.90000, 1.10000, 0.90000
 1244,'WATERCURE   ', 345.0000,1,   1,  67,   1,1.00695395, 112.850797, 1.10000, 0.90000, 1.10000, 0.90000
 1245,'OAKDALE     ', 345.0000,1,   1,  67,   1,1.00133204, 103.524863, 1.10000, 0.90000, 1.10000, 0.90000
 1246,'GARDENVILLE ', 230.0000,1,   1,  65,   1,1.01605475, 131.124005, 1.10000, 0.90000, 1.10000, 0.90000
 1247,'ROBINSON R~1', 230.0000,2,   1,  65,   1,1.01999998, 134.275590, 1.10000, 0.90000, 1.10000, 0.90000
 1248,'STOLLE ROAD ', 345.0000,2,   1,  65,   1,1.02199996, 134.921112, 1.10000, 0.90000, 1.10000, 0.90000
 1249,'SOMERSET    ', 345.0000,2,   1,  65,   1,1.02999997, 138.670831, 1.10000, 0.90000, 1.10000, 0.90000
 1250,'CANANDAIGUA ', 230.0000,2,   1,  67,   1,1.01999998, 128.116891, 1.10000, 0.90000, 1.10000, 0.90000
 1251,'MEYER       ', 230.0000,2,   1,  65,   1,1.01999998, 131.224682, 1.10000, 0.90000, 1.10000, 0.90000
 1252,'UNKNOWN144~1', 115.0000,1,   1,  67,   1,1.01991975, 122.888272, 1.10000, 0.90000, 1.10000, 0.90000
 1253,'UNKNOWN144~2', 115.0000,1,   1,  66,   1,1.01826274, 114.020808, 1.10000, 0.90000, 1.10000, 0.90000
 1254,'TAP144121   ', 115.0000,1,   1,  66,   1,1.01600039, 112.801599, 1.10000, 0.90000, 1.10000, 0.90000
 1255,'UNKNOWN144~3', 115.0000,1,   1,  69,   1,1.00639236, 109.579184, 1.10000, 0.90000, 1.10000, 0.90000
 1256,'HAMILTON RD ', 115.0000,1,   1,  67,   1,1.01023686, 103.794628, 1.10000, 0.90000, 1.10000, 0.90000
 1257,'WINE CREEK~1', 115.0000,1,   1,  67,   1,1.01947427, 109.809252, 1.10000, 0.90000, 1.10000, 0.90000
 1258,'TAP144671   ', 115.0000,1,   1,  67,   1,1.00954795, 103.021451, 1.10000, 0.90000, 1.10000, 0.90000
 1259,'UNKNOWN144~4', 115.0000,1,   1,  67,   1,1.00939226, 102.979309, 1.10000, 0.90000, 1.10000, 0.90000
 1260,'UNKNOWN144~5', 115.0000,1,   1,  67,   1,1.00944555, 102.995271, 1.10000, 0.90000, 1.10000, 0.90000
 1261,'HUNTLEY     ', 230.0000,1,   1,  65,   1,1.01547837, 132.729509, 1.10000, 0.90000, 1.10000, 0.90000
 1262,'TAP144833   ', 115.0000,1,   1,  65,   1,1.01379204, 126.681281, 1.10000, 0.90000, 1.10000, 0.90000
 1263,'MARCY       ', 765.0000,3,   1,  69,   1,1.02999997, 102.580002, 1.10000, 0.90000, 1.10000, 0.90000
 1264,'UNKNOWN144~6', 115.0000,1,   1,  66,   1,1.01683307, 117.756682, 1.10000, 0.90000, 1.10000, 0.90000
 1265,'UNKNOWN144~7', 115.0000,1,   1,  67,   1,1.00114381,  97.891214, 1.10000, 0.90000, 1.10000, 0.90000
 1266,'UNKNOWN145~1', 115.0000,1,   1,  67,   1,1.00969160, 101.738215, 1.10000, 0.90000, 1.10000, 0.90000
 1267,'UNKNOWN145~2', 115.0000,1,   1,  67,   1,1.00957632, 101.711086, 1.10000, 0.90000, 1.10000, 0.90000
 1268,'UNKNOWN145~3', 115.0000,1,   1,  67,   1,1.00956881, 101.709289, 1.10000, 0.90000, 1.10000, 0.90000
 1269,'TAP145006   ', 115.0000,1,   1,  67,   1,1.00958073, 101.712104, 1.10000, 0.90000, 1.10000, 0.90000
 1270,'TAP145007   ', 115.0000,1,   1,  67,   1,1.01121271, 101.854199, 1.10000, 0.90000, 1.10000, 0.90000
 1271,'WRIGHT AVE~1', 115.0000,1,   1,  67,   1,1.00664937, 102.984015, 1.10000, 0.90000, 1.10000, 0.90000
 1272,'STATE STREET', 115.0000,1,   1,  67,   1,1.00741220, 103.481341, 1.10000, 0.90000, 1.10000, 0.90000
 1273,'TAP145043   ', 115.0000,1,   1,  67,   1,0.99935353, 105.933481, 1.10000, 0.90000, 1.10000, 0.90000
 1274,'UNKNOWN145~4', 115.0000,1,   1,  66,   1,1.01634216, 117.531081, 1.10000, 0.90000, 1.10000, 0.90000
 1275,'SALAMANCA/~2', 115.0000,1,   1,  65,   1,1.01651394, 121.595508, 1.10000, 0.90000, 1.10000, 0.90000
 1276,'SALAMANCA/~1', 115.0000,1,   1,  65,   1,1.01644051, 121.454137, 1.10000, 0.90000, 1.10000, 0.90000
 1277,'UNKNOWN145~5', 115.0000,1,   1,  65,   1,1.01284432, 126.417731, 1.10000, 0.90000, 1.10000, 0.90000
 1278,'TAP145194   ', 115.0000,1,   1,  65,   1,1.01510239, 127.185963, 1.10000, 0.90000, 1.10000, 0.90000
 1279,'TAP145195   ', 115.0000,1,   1,  65,   1,1.01324904, 125.277663, 1.10000, 0.90000, 1.10000, 0.90000
 1280,'STATION 138 ', 115.0000,1,   1,  65,   1,1.00818932, 124.453123, 1.10000, 0.90000, 1.10000, 0.90000
 1281,'TAP145198   ', 115.0000,1,   1,  65,   1,1.00784659, 124.581489, 1.10000, 0.90000, 1.10000, 0.90000
 1282,'TAP145199   ', 115.0000,1,   1,  65,   1,1.01040161, 125.995557, 1.10000, 0.90000, 1.10000, 0.90000
 1283,'TAP145200   ', 115.0000,1,   1,  65,   1,1.00882792, 125.266134, 1.10000, 0.90000, 1.10000, 0.90000
 1284,'TAP145201   ', 115.0000,1,   1,  65,   1,1.00882828, 125.266229, 1.10000, 0.90000, 1.10000, 0.90000
 1285,'UNKNOWN145~6', 115.0000,1,   1,  69,   1,1.01850891, 105.223019, 1.10000, 0.90000, 1.10000, 0.90000
 1286,'UNKNOWN145~7', 115.0000,1,   1,  69,   1,1.01990414, 105.425609, 1.10000, 0.90000, 1.10000, 0.90000
 1287,'TAP145219   ', 115.0000,2,   1,  69,   1,1.01999998, 105.494539, 1.10000, 0.90000, 1.10000, 0.90000
 1288,'MADISON     ', 115.0000,1,   1,  69,   1,1.00311100,  90.603627, 1.10000, 0.90000, 1.10000, 0.90000
 1289,'ETNA        ', 115.0000,1,   1,  67,   1,1.00343955,  99.651989, 1.10000, 0.90000, 1.10000, 0.90000
 1290,'TAP145267   ', 115.0000,1,   1,  67,   1,1.00684965,  99.695108, 1.10000, 0.90000, 1.10000, 0.90000
 1291,'UNKNOWN145~8', 115.0000,1,   1,  69,   1,1.01945722, 104.688174, 1.10000, 0.90000, 1.10000, 0.90000
 1292,'TAP145298   ', 115.0000,1,   1,  67,   1,1.01571047, 100.276978, 1.10000, 0.90000, 1.10000, 0.90000
 1293,'UNKNOWN145~9', 115.0000,1,   1,  67,   1,1.01567924, 100.269533, 1.10000, 0.90000, 1.10000, 0.90000
 1294,'TEMPLE STA~1', 115.0000,1,   1,  67,   1,1.01054561, 100.150381, 1.10000, 0.90000, 1.10000, 0.90000
 1295,'ASH STREET~1', 115.0000,1,   1,  67,   1,1.01051283, 100.105923, 1.10000, 0.90000, 1.10000, 0.90000
 1296,'HIGH SHELDON', 230.0000,2,   1,  65,   1,1.01999998, 134.494143, 1.10000, 0.90000, 1.10000, 0.90000
 1297,'SOUR SPRIN~1', 115.0000,1,   1,  65,   1,1.00341403, 118.075611, 1.10000, 0.90000, 1.10000, 0.90000
 1298,'UNKNOWN14~10', 115.0000,1,   1,  65,   1,1.01996553, 123.792398, 1.10000, 0.90000, 1.10000, 0.90000
 1299,'DYSINGER    ', 345.0000,2,   1,  65,   1,1.02400005, 137.836988, 1.10000, 0.90000, 1.10000, 0.90000
 1300,'TAP145365   ', 115.0000,1,   1,  65,   1,1.01336753, 117.319673, 1.10000, 0.90000, 1.10000, 0.90000
 1301,'UNKNOWN14~11', 115.0000,1,   1,  65,   1,1.01878548, 115.069795, 1.10000, 0.90000, 1.10000, 0.90000
 1302,'UNKNOWN14~12', 115.0000,1,   1,  65,   1,1.01889622, 115.149982, 1.10000, 0.90000, 1.10000, 0.90000
 1303,'HILLSIDE    ', 230.0000,2,   1,  67,   1,1.01999998, 114.678972, 1.10000, 0.90000, 1.10000, 0.90000
 1304,'TAP145432   ', 115.0000,1,   1,  69,   1,1.01948619, 104.752740, 1.10000, 0.90000, 1.10000, 0.90000
 1305,'UNKNOWN14~13', 115.0000,1,   1,  69,   1,1.01949334, 104.677983, 1.10000, 0.90000, 1.10000, 0.90000
 1306,'PETERBORO   ', 115.0000,1,   1,  69,   1,1.00493741,  94.082045, 1.10000, 0.90000, 1.10000, 0.90000
 1307,'WETHERSFIELD', 230.0000,1,   1,  65,   1,1.02319217, 133.321140, 1.10000, 0.90000, 1.10000, 0.90000
 1308,'SWEDEN SWI~1', 115.0000,1,   1,  66,   1,1.00877512, 111.485906, 1.10000, 0.90000, 1.10000, 0.90000
 1309,'UNKNOWN14~14', 115.0000,1,   1,  65,   1,1.01810300, 112.271760, 1.10000, 0.90000, 1.10000, 0.90000
 1310,'TAP145541   ', 115.0000,1,   1,  65,   1,1.01811981, 112.275824, 1.10000, 0.90000, 1.10000, 0.90000
 1311,'TAP145542   ', 115.0000,1,   1,  65,   1,1.01796055, 115.012695, 1.10000, 0.90000, 1.10000, 0.90000
 1312,'TAP145543   ', 115.0000,1,   1,  65,   1,1.01795447, 115.010632, 1.10000, 0.90000, 1.10000, 0.90000
 1313,'NIAGARA     ', 345.0000,2,   1,  65,   1,1.01999998, 142.579871, 1.10000, 0.90000, 1.10000, 0.90000
 1314,'PACKARD     ', 230.0000,1,   1,  65,   1,1.01880407, 135.554940, 1.10000, 0.90000, 1.10000, 0.90000
 1315,'ELM ST      ', 230.0000,1,   1,  65,   1,1.01547527, 131.710404, 1.10000, 0.90000, 1.10000, 0.90000
 1316,'TAP145584   ', 230.0000,1,   1,  65,   1,1.01561892, 132.805980, 1.10000, 0.90000, 1.10000, 0.90000
 1317,'TAP145585   ', 230.0000,1,   1,  65,   1,1.01561904, 132.806130, 1.10000, 0.90000, 1.10000, 0.90000
 1318,'TAP145586   ', 115.0000,1,   1,  65,   1,1.00939786, 125.877026, 1.10000, 0.90000, 1.10000, 0.90000
 1319,'TAP145587   ', 115.0000,1,   1,  65,   1,1.00777531, 125.488429, 1.10000, 0.90000, 1.10000, 0.90000
 1320,'S. RIPLEY   ', 230.0000,2,   1,  65,   1,1.02690005, 126.021840, 1.10000, 0.90000, 1.10000, 0.90000
 1321,'DUNKIRK     ', 230.0000,1,   1,  65,   1,1.02180541, 127.401292, 1.10000, 0.90000, 1.10000, 0.90000
 1322,'BRIGHAM RD  ', 115.0000,1,   1,  65,   1,1.02003551, 122.324385, 1.10000, 0.90000, 1.10000, 0.90000
 1323,'TAP146129   ', 115.0000,1,   1,  65,   1,1.01981854, 122.244417, 1.10000, 0.90000, 1.10000, 0.90000
 1324,'UNKNOWN146~1', 115.0000,2,   1,  65,   1,1.01999998, 122.254348, 1.10000, 0.90000, 1.10000, 0.90000
 1325,'TAP146136   ', 115.0000,1,   1,  65,   1,1.01993978, 122.298949, 1.10000, 0.90000, 1.10000, 0.90000
 1326,'TAP146137   ', 115.0000,1,   1,  65,   1,1.01964176, 122.208436, 1.10000, 0.90000, 1.10000, 0.90000
 1327,'TAP146140   ', 115.0000,1,   1,  65,   1,1.01982856, 122.245414, 1.10000, 0.90000, 1.10000, 0.90000
 1328,'TAP155784   ', 115.0000,1,   1,  65,   1,1.01654494, 121.603472, 1.10000, 0.90000, 1.10000, 0.90000
 1329,'TAP155785   ', 115.0000,1,   1,  65,   1,1.01654482, 121.602912, 1.10000, 0.90000, 1.10000, 0.90000
 1330,'TAP155786   ', 115.0000,2,   1,  65,   1,1.01999998, 123.801017, 1.10000, 0.90000, 1.10000, 0.90000
 1331,'TAP155787   ', 115.0000,1,   1,  65,   1,1.01979971, 120.152344, 1.10000, 0.90000, 1.10000, 0.90000
 1332,'TAP155788   ', 115.0000,1,   1,  65,   1,1.01979518, 120.151333, 1.10000, 0.90000, 1.10000, 0.90000
 1333,'TAP155789   ', 115.0000,1,   1,  65,   1,1.01791990, 115.002887, 1.10000, 0.90000, 1.10000, 0.90000
 1334,'TAP155790   ', 115.0000,1,   1,  65,   1,1.01982486, 115.570885, 1.10000, 0.90000, 1.10000, 0.90000
 1335,'TAP155791   ', 115.0000,1,   1,  65,   1,1.00977778, 118.370361, 1.10000, 0.90000, 1.10000, 0.90000
 1336,'TAP155792   ', 115.0000,1,   1,  65,   1,1.00973582, 118.361427, 1.10000, 0.90000, 1.10000, 0.90000
 1337,'TAP156233   ', 115.0000,1,   1,  65,   1,1.01719046, 120.442572, 1.10000, 0.90000, 1.10000, 0.90000
 1338,'TAP156234   ', 115.0000,1,   1,  65,   1,1.01721597, 120.449607, 1.10000, 0.90000, 1.10000, 0.90000
 1339,'TAP156235   ', 115.0000,1,   1,  65,   1,1.01644409, 121.454943, 1.10000, 0.90000, 1.10000, 0.90000
 1340,'TAP156236   ', 115.0000,1,   1,  65,   1,1.01644456, 121.455148, 1.10000, 0.90000, 1.10000, 0.90000
 1341,'TAP156237   ', 115.0000,1,   1,  65,   1,1.01478338, 127.120284, 1.10000, 0.90000, 1.10000, 0.90000
 1342,'TAP156238   ', 115.0000,1,   1,  65,   1,1.01466882, 127.081940, 1.10000, 0.90000, 1.10000, 0.90000
 1343,'TAP156239   ', 115.0000,1,   1,  65,   1,1.01346993, 126.676459, 1.10000, 0.90000, 1.10000, 0.90000
 1344,'TAP156240   ', 115.0000,1,   1,  65,   1,1.00949550, 125.465575, 1.10000, 0.90000, 1.10000, 0.90000
 1345,'TAP156241   ', 115.0000,1,   1,  65,   1,1.00950396, 125.467747, 1.10000, 0.90000, 1.10000, 0.90000
 1346,'TAP156242   ', 115.0000,1,   1,  65,   1,1.00835800, 125.112987, 1.10000, 0.90000, 1.10000, 0.90000
 1347,'TAP156243   ', 115.0000,1,   1,  65,   1,1.00835764, 125.112905, 1.10000, 0.90000, 1.10000, 0.90000
 1348,'TAP156244   ', 115.0000,1,   1,  65,   1,1.01670408, 128.331946, 1.10000, 0.90000, 1.10000, 0.90000
 1349,'TAP156245   ', 115.0000,1,   1,  65,   1,1.00935853, 125.956912, 1.10000, 0.90000, 1.10000, 0.90000
 1350,'TAP156246   ', 115.0000,1,   1,  65,   1,1.00971687, 125.956516, 1.10000, 0.90000, 1.10000, 0.90000
 1351,'TAP156247   ', 115.0000,1,   1,  70,   1,1.01657271,  71.392081, 1.10000, 0.90000, 1.10000, 0.90000
 1352,'TAP156248   ', 115.0000,1,   1,  70,   1,1.01656079,  71.385551, 1.10000, 0.90000, 1.10000, 0.90000
 1353,'LEVITT      ', 115.0000,1,   1,  69,   1,1.00299323,  90.469776, 1.10000, 0.90000, 1.10000, 0.90000
 1354,'CAMDEN WIRE ', 115.0000,1,   1,  69,   1,1.00298989,  90.257986, 1.10000, 0.90000, 1.10000, 0.90000
 1355,'UNKNOWN156~1', 115.0000,1,   1,  65,   1,1.01131976, 125.661055, 1.10000, 0.90000, 1.10000, 0.90000
 1356,'UNKNOWN158~1', 345.0000,1,   1,  71,   1,1.01180589,  65.322973, 1.10000, 0.90000, 1.10000, 0.90000
 1357,'TAP158328   ', 115.0000,1,   1,  65,   1,1.01376426, 126.674437, 1.10000, 0.90000, 1.10000, 0.90000
 1358,'TAP158329   ', 115.0000,1,   1,  65,   1,1.00818777, 124.452740, 1.10000, 0.90000, 1.10000, 0.90000
 1359,'TAP158330   ', 115.0000,1,   1,  65,   1,1.00785577, 124.582254, 1.10000, 0.90000, 1.10000, 0.90000
 1360,'WEST BARLETT',  69.0000,1,   1,  75,   1,1.01613688,  31.549395, 1.10000, 0.90000, 1.10000, 0.90000
 1361,'SODEMAN     ', 115.0000,1,   1,  70,   1,1.00882149,  69.486151, 1.10000, 0.90000, 1.10000, 0.90000
 1362,'LASHER      ', 115.0000,1,   1,  70,   1,1.00974357,  69.518560, 1.10000, 0.90000, 1.10000, 0.90000
 1363,'TAP160977   ', 115.0000,1,   1,  65,   1,1.02008200, 122.335641, 1.10000, 0.90000, 1.10000, 0.90000
 1364,'TAP160981   ', 115.0000,1,   1,  65,   1,1.00797486, 125.084765, 1.10000, 0.90000, 1.10000, 0.90000
 1365,'TAP160982   ', 115.0000,1,   1,  65,   1,1.00797546, 125.084956, 1.10000, 0.90000, 1.10000, 0.90000
 1366,'UNKNOWN160~1', 115.0000,1,   1,  65,   1,1.01089299, 123.691147, 1.10000, 0.90000, 1.10000, 0.90000
 1367,'TAP160985   ', 115.0000,1,   1,  65,   1,1.01324975, 125.277499, 1.10000, 0.90000, 1.10000, 0.90000
 1368,'TAP160986   ', 115.0000,1,   1,  65,   1,1.01444709, 124.998677, 1.10000, 0.90000, 1.10000, 0.90000
 1369,'TAP160987   ', 115.0000,1,   1,  65,   1,1.01445425, 124.995686, 1.10000, 0.90000, 1.10000, 0.90000
 1370,'TAP160988   ', 115.0000,1,   1,  65,   1,1.02006602, 122.331994, 1.10000, 0.90000, 1.10000, 0.90000
 1371,'TAP160989   ', 115.0000,1,   1,  65,   1,1.02006733, 122.332253, 1.10000, 0.90000, 1.10000, 0.90000
 1372,'TAP161013   ', 115.0000,1,   1,  65,   1,1.01373661, 126.656501, 1.10000, 0.90000, 1.10000, 0.90000
 1373,'TAP161014   ', 115.0000,1,   1,  65,   1,1.01374960, 126.662429, 1.10000, 0.90000, 1.10000, 0.90000
 1374,'TAP161015   ', 115.0000,1,   1,  65,   1,1.00667787, 124.819125, 1.10000, 0.90000, 1.10000, 0.90000
 1375,'TAP161016   ', 115.0000,1,   1,  65,   1,1.00732982, 124.779223, 1.10000, 0.90000, 1.10000, 0.90000
 1376,'TAP161017   ', 115.0000,1,   1,  65,   1,1.00735700, 124.783076, 1.10000, 0.90000, 1.10000, 0.90000
 1377,'TAP161018   ', 115.0000,1,   1,  65,   1,1.00668216, 124.824289, 1.10000, 0.90000, 1.10000, 0.90000
 1378,'TAP161025   ', 115.0000,1,   1,  65,   1,1.00763190, 125.441492, 1.10000, 0.90000, 1.10000, 0.90000
 1379,'ALABAMA SW~1', 115.0000,1,   1,  65,   1,1.00521016, 120.194800, 1.10000, 0.90000, 1.10000, 0.90000
 1380,'TAP161058   ', 115.0000,1,   1,  65,   1,1.00520694, 120.194636, 1.10000, 0.90000, 1.10000, 0.90000
 1381,'TAP161059   ', 115.0000,1,   1,  66,   1,1.01026845, 110.721444, 1.10000, 0.90000, 1.10000, 0.90000
 1382,'TAP161060   ', 115.0000,1,   1,  66,   1,1.01024592, 110.725023, 1.10000, 0.90000, 1.10000, 0.90000
 1383,'UNKNOWN161~1', 230.0000,1,   1,  65,   1,1.02094901, 131.779020, 1.10000, 0.90000, 1.10000, 0.90000
 1384,'RISER161081 ', 115.0000,1,   1,  67,   1,1.01112044, 103.442443, 1.10000, 0.90000, 1.10000, 0.90000
 1385,'RISER161082 ', 115.0000,1,   1,  67,   1,1.01124895, 103.438584, 1.10000, 0.90000, 1.10000, 0.90000
 1386,'TAP161083   ', 115.0000,1,   1,  67,   1,1.00452423, 105.519893, 1.10000, 0.90000, 1.10000, 0.90000
 1387,'UNKNOWN161~2', 115.0000,1,   1,  65,   1,1.01775920, 114.944366, 1.10000, 0.90000, 1.10000, 0.90000
 1388,'TAP161087   ', 115.0000,1,   1,  65,   1,1.01774633, 114.940090, 1.10000, 0.90000, 1.10000, 0.90000
 1389,'TAP161088   ', 115.0000,1,   1,  65,   1,1.01777077, 114.948341, 1.10000, 0.90000, 1.10000, 0.90000
 1390,'TAP161089   ', 115.0000,1,   1,  65,   1,1.01334095, 117.313540, 1.10000, 0.90000, 1.10000, 0.90000
 1391,'TAP161103   ', 115.0000,1,   1,  65,   1,1.01639926, 125.485205, 1.10000, 0.90000, 1.10000, 0.90000
 1392,'TAP161119   ', 115.0000,1,   1,  70,   1,1.01372397,  71.473770, 1.10000, 0.90000, 1.10000, 0.90000
 1393,'TAP161120   ', 115.0000,1,   1,  70,   1,1.01421845,  71.511336, 1.10000, 0.90000, 1.10000, 0.90000
 1394,'TAP161163   ', 115.0000,1,   1,  69,   1,1.00311255,  90.606312, 1.10000, 0.90000, 1.10000, 0.90000
 1395,'TAP161164   ', 115.0000,1,   1,  69,   1,1.00311220,  90.600875, 1.10000, 0.90000, 1.10000, 0.90000
 1396,'TAP161165   ', 115.0000,1,   1,  69,   1,1.00300932,  90.262910, 1.10000, 0.90000, 1.10000, 0.90000
 1397,'TAP161178   ', 115.0000,1,   1,  67,   1,1.01505291, 102.043935, 1.10000, 0.90000, 1.10000, 0.90000
 1398,'TAP161179   ', 115.0000,1,   1,  67,   1,1.01532543, 102.042924, 1.10000, 0.90000, 1.10000, 0.90000
 1399,'TAP161180   ', 115.0000,1,   1,  67,   1,1.01401186, 101.957492, 1.10000, 0.90000, 1.10000, 0.90000
 1400,'TAP161181   ', 115.0000,1,   1,  67,   1,1.01397836, 101.948175, 1.10000, 0.90000, 1.10000, 0.90000
 1401,'TAP161212   ', 115.0000,1,   1,  71,   1,0.99474561,  51.055364, 1.10000, 0.90000, 1.10000, 0.90000
 1402,'RISER161217 ', 115.0000,1,   1,  66,   1,1.01893044, 113.460562, 1.10000, 0.90000, 1.10000, 0.90000
 1403,'RISER161218 ', 115.0000,1,   1,  66,   1,1.01806355, 113.578423, 1.10000, 0.90000, 1.10000, 0.90000
 1404,'RISER161219 ', 115.0000,1,   1,  66,   1,1.01805806, 113.576928, 1.10000, 0.90000, 1.10000, 0.90000
 1405,'RISER161220 ', 115.0000,1,   1,  66,   1,1.01848209, 114.002790, 1.10000, 0.90000, 1.10000, 0.90000
 1406,'RISER161221 ', 115.0000,1,   1,  66,   1,1.01776588, 113.509910, 1.10000, 0.90000, 1.10000, 0.90000
 1407,'RISER161222 ', 115.0000,1,   1,  66,   1,1.01776063, 113.508209, 1.10000, 0.90000, 1.10000, 0.90000
 1408,'RISER161223 ', 115.0000,1,   1,  66,   1,1.01862073, 113.255717, 1.10000, 0.90000, 1.10000, 0.90000
 1409,'RISER161224 ', 115.0000,1,   1,  66,   1,1.01843572, 113.121183, 1.10000, 0.90000, 1.10000, 0.90000
 1410,'RISER161225 ', 115.0000,1,   1,  66,   1,1.01841366, 113.049186, 1.10000, 0.90000, 1.10000, 0.90000
 1411,'TAP161258   ', 115.0000,1,   1,  70,   1,1.00882328,  69.487203, 1.10000, 0.90000, 1.10000, 0.90000
 1412,'TAP161259   ', 115.0000,1,   1,  70,   1,1.00882232,  69.485379, 1.10000, 0.90000, 1.10000, 0.90000
 1413,'FIVE MILE   ', 345.0000,2,   1,  65,   1,1.03149998, 129.096039, 1.10000, 0.90000, 1.10000, 0.90000
 1414,'UNKNOWN161~3', 115.0000,1,   1,  67,   1,1.01038742, 104.886967, 1.10000, 0.90000, 1.10000, 0.90000
 1415,'TAP161766   ', 115.0000,1,   1,  67,   1,1.01530826, 102.039905, 1.10000, 0.90000, 1.10000, 0.90000
 1416,'TAP161767   ', 115.0000,1,   1,  65,   1,1.01964188, 122.208436, 1.10000, 0.90000, 1.10000, 0.90000
 1417,'TAP161770   ', 115.0000,1,   1,  65,   1,1.01891232, 115.153834, 1.10000, 0.90000, 1.10000, 0.90000
 1418,'TAP162100   ', 115.0000,1,   1,  70,   1,1.01495826,  73.629938, 1.10000, 0.90000, 1.10000, 0.90000
 1419,'TAP162546   ',  69.0000,1,   1,  71,   1,1.00643313,  67.978831, 1.10000, 0.90000, 1.10000, 0.90000
 1420,'UNKNOWN162~1', 115.0000,1,   1,  70,   1,1.01494098,  73.625853, 1.10000, 0.90000, 1.10000, 0.90000
 1421,'UNKNOWN162~2', 115.0000,1,   1,  66,   1,1.01946092, 113.892134, 1.10000, 0.90000, 1.10000, 0.90000
 1422,'TAP162550   ', 115.0000,1,   1,  66,   1,1.01946497, 113.893042, 1.10000, 0.90000, 1.10000, 0.90000
 1423,'UNKNOWN163~1',  69.0000,1,   1,  71,   1,1.00641894,  67.977027, 1.10000, 0.90000, 1.10000, 0.90000
 1424,'RISER166921 ', 115.0000,1,   1,  66,   1,1.01881766, 113.059206, 1.10000, 0.90000, 1.10000, 0.90000
 1425,'DEADEND166~1', 115.0000,1,   1,  65,   1,1.01931560, 120.118439, 1.10000, 0.90000, 1.10000, 0.90000
 1426,'DEADEND166~2', 115.0000,1,   1,  65,   1,1.01398265, 127.813139, 1.10000, 0.90000, 1.10000, 0.90000
 1427,'DEADEND166~3', 345.0000,2,   1,  65,   1,1.01999998, 145.570907, 1.10000, 0.90000, 1.10000, 0.90000
 1428,'DEADEND166~4', 115.0000,2,   1,  65,   1,1.01999998, 128.272332, 1.10000, 0.90000, 1.10000, 0.90000
 1429,'DEADEND166~5', 115.0000,1,   1,  65,   1,1.01934445, 128.281403, 1.10000, 0.90000, 1.10000, 0.90000
 1430,'TAP166947   ', 115.0000,1,   1,  65,   1,1.01409423, 127.910715, 1.10000, 0.90000, 1.10000, 0.90000
 1431,'TAP166948   ', 115.0000,1,   1,  65,   1,1.01386559, 127.791542, 1.10000, 0.90000, 1.10000, 0.90000
 1432,'TAP166949   ', 115.0000,1,   1,  65,   1,1.01436782, 128.032825, 1.10000, 0.90000, 1.10000, 0.90000
 1433,'DEADEND166~6', 115.0000,1,   1,  65,   1,1.00615966, 124.266618, 1.10000, 0.90000, 1.10000, 0.90000
 1434,'DEADEND166~7', 115.0000,1,   1,  65,   1,1.00615919, 124.266331, 1.10000, 0.90000, 1.10000, 0.90000
 1435,'TAP166952   ', 115.0000,1,   1,  65,   1,1.01004481, 126.049980, 1.10000, 0.90000, 1.10000, 0.90000
 1436,'TAP166953   ', 115.0000,1,   1,  65,   1,1.00768447, 124.835490, 1.10000, 0.90000, 1.10000, 0.90000
 1437,'DEADEND166~8', 115.0000,1,   1,  65,   1,1.00664771, 124.815574, 1.10000, 0.90000, 1.10000, 0.90000
 1438,'DEADEND166~9', 115.0000,1,   1,  65,   1,1.01988792, 123.729355, 1.10000, 0.90000, 1.10000, 0.90000
 1439,'TAP167223   ', 115.0000,1,   1,  66,   1,1.00058806, 110.213360, 1.10000, 0.90000, 1.10000, 0.90000
 1440,'DEADEND167~1', 115.0000,1,   1,  67,   1,1.01366532, 101.835177, 1.10000, 0.90000, 1.10000, 0.90000
 1441,'DEADEND167~2', 115.0000,1,   1,  70,   1,1.01252568,  71.524887, 1.10000, 0.90000, 1.10000, 0.90000
 1442,'RISER167231 ', 115.0000,1,   1,  70,   1,1.01114535,  69.108141, 1.10000, 0.90000, 1.10000, 0.90000
 1443,'TAP167232   ', 115.0000,1,   1,  70,   1,1.01390553,  71.455595, 1.10000, 0.90000, 1.10000, 0.90000
 1444,'TAP167233   ', 115.0000,1,   1,  70,   1,1.01918042,  71.483735, 1.10000, 0.90000, 1.10000, 0.90000
 1445,'UNKNOWN167~1', 115.0000,2,   1,  65,   1,1.01439261, 124.806380, 1.10000, 0.90000, 1.10000, 0.90000
 1446,'DEADEND172~1', 115.0000,1,   1,  65,   1,1.00659704, 124.795930, 1.10000, 0.90000, 1.10000, 0.90000
 1447,'DEADEND172~2', 115.0000,1,   1,  65,   1,1.00724900, 124.756055, 1.10000, 0.90000, 1.10000, 0.90000
 1448,'DEADEND172~3', 115.0000,1,   1,  65,   1,1.00601745, 124.194081, 1.10000, 0.90000, 1.10000, 0.90000
 1449,'DEADEND172~4', 115.0000,1,   1,  65,   1,1.00974190, 124.223055, 1.10000, 0.90000, 1.10000, 0.90000
 1450,'DEADEND172~5', 115.0000,1,   1,  65,   1,1.00974238, 124.223355, 1.10000, 0.90000, 1.10000, 0.90000
 1451,'TAP172056   ', 115.0000,1,   1,  65,   1,1.01386344, 127.786282, 1.10000, 0.90000, 1.10000, 0.90000
 1452,'DEADEND172~6', 115.0000,1,   1,  65,   1,1.01878560, 128.415097, 1.10000, 0.90000, 1.10000, 0.90000
 1453,'TAP172475   ', 115.0000,1,   1,  69,   1,1.00502169, 106.172456, 1.10000, 0.90000, 1.10000, 0.90000
 1454,'UNKNOWN172~1', 115.0000,1,   1,  69,   1,1.00502110, 106.172313, 1.10000, 0.90000, 1.10000, 0.90000
 1455,'UNKNOWN172~2',  69.0000,1,   1,  70,   1,1.01322901,  69.421947, 1.10000, 0.90000, 1.10000, 0.90000
 1456,'UNKNOWN172~3', 138.0000,1,   1,  74,   1,1.01940930,  37.604928, 1.10000, 0.90000, 1.10000, 0.90000
 1457,'UNKNOWN172~4', 138.0000,1,   1,  74,   1,1.01941919,  37.606175, 1.10000, 0.90000, 1.10000, 0.90000
 1458,'TAP173329   ', 115.0000,1,   1,  66,   1,1.00058568, 110.203463, 1.10000, 0.90000, 1.10000, 0.90000
 1459,'UNKNOWN173~1', 115.0000,1,   1,  67,   1,1.01738548, 108.904552, 1.10000, 0.90000, 1.10000, 0.90000
 1460,'TAP173533   ', 115.0000,2,   1,  67,   1,1.01742876, 108.915030, 1.10000, 0.90000, 1.10000, 0.90000
 1461,'TAP173587   ', 115.0000,1,   1,  67,   1,1.01929605, 110.262551, 1.10000, 0.90000, 1.10000, 0.90000
 1462,'TAP173588   ', 115.0000,1,   1,  67,   1,1.01933563, 110.291128, 1.10000, 0.90000, 1.10000, 0.90000
 1463,'TAP173589   ', 115.0000,1,   1,  69,   1,1.00298798, 106.714869, 1.10000, 0.90000, 1.10000, 0.90000
 1464,'TAP173590   ', 115.0000,1,   1,  69,   1,1.00298691, 106.714657, 1.10000, 0.90000, 1.10000, 0.90000
 1465,'TAP173591   ', 115.0000,1,   1,  67,   1,1.00123739,  97.913139, 1.10000, 0.90000, 1.10000, 0.90000
 1466,'TAP173592   ', 115.0000,1,   1,  67,   1,1.00122833,  97.915065, 1.10000, 0.90000, 1.10000, 0.90000
 1467,'UNKNOWN12~15',  69.0000,1,   1,  75,   1,1.01614225,  35.099540, 1.10000, 0.90000, 1.10000, 0.90000
 1468,'UNKNOWN12~22', 138.0000,1,   1,  74,   1,1.01728356,  38.274635, 1.10000, 0.90000, 1.10000, 0.90000
 1469,'UNKNOWN12~33', 115.0000,1,   1,  65,   1,1.02796423, 131.233110, 1.10000, 0.90000, 1.10000, 0.90000
 1470,'UNKNOWN12~96', 115.0000,1,   1,  67,   1,1.02184844, 123.926256, 1.10000, 0.90000, 1.10000, 0.90000
 1471,'SOUTH PERRY ',  69.0000,1,   1,  65,   1,1.02773905, 123.961172, 1.10000, 0.90000, 1.10000, 0.90000
 1472,'GOLAH       ',  69.0000,1,   1,  66,   1,1.00016797, 115.062214, 1.10000, 0.90000, 1.10000, 0.90000
 1473,'LAPEER      ', 115.0000,1,   1,  67,   1,1.00625992, 100.512907, 1.10000, 0.90000, 1.10000, 0.90000
 1474,'NEW GARDEN~1', 115.0000,1,   1,  65,   1,1.01265407, 126.321644, 1.10000, 0.90000, 1.10000, 0.90000
 1475,'SENECA TER~1', 115.0000,1,   1,  65,   1,1.01555252, 127.331037, 1.10000, 0.90000, 1.10000, 0.90000
 1476,'CAMPUS      ', 115.0000,1,   1,  65,   1,1.01689601, 128.400631, 1.10000, 0.90000, 1.10000, 0.90000
 1477,'ELBRIDGE    ', 115.0000,1,   1,  67,   1,1.01120949, 103.465796, 1.10000, 0.90000, 1.10000, 0.90000
 1478,'DEWITT      ', 115.0000,1,   1,  67,   1,1.01279831, 100.837593, 1.10000, 0.90000, 1.10000, 0.90000
 1479,'UNKNOWN1~109', 115.0000,1,   1,  67,   1,1.02338445, 112.989620, 1.10000, 0.90000, 1.10000, 0.90000
 1480,'UNKNOWN12~47',  69.0000,1,   1,  70,   1,1.01249754,  69.268971, 1.10000, 0.90000, 1.10000, 0.90000
 1481,'UNKNOWN128~9',  69.0000,1,   1,  69,   1,1.02472210,  74.662403, 1.10000, 0.90000, 1.10000, 0.90000
 1482,'UNKNOWN12~20',  69.0000,1,   1,  71,   1,1.02005339,  72.146318, 1.10000, 0.90000, 1.10000, 0.90000
 1483,'UNKNOWN12~23',  69.0000,1,   1,  71,   1,1.01182830,  68.429370, 1.10000, 0.90000, 1.10000, 0.90000
 1484,'UNKNOWN129~1',  69.0000,2,   1,  71,   1,1.01999998,  67.637560, 1.10000, 0.90000, 1.10000, 0.90000
 1485,'UNKNOWN129~5',  69.0000,1,   1,  70,   1,0.99786478,  67.659116, 1.10000, 0.90000, 1.10000, 0.90000
 1486,'UNKNOWN12~12',  69.0000,1,   1,  71,   1,1.01995647,  65.063583, 1.10000, 0.90000, 1.10000, 0.90000
 1487,'UNKNOWN12~12', 115.0000,1,   1,  71,   1,1.00479305,  64.241433, 1.10000, 0.90000, 1.10000, 0.90000
 1488,'SHOEMAKER   ',  69.0000,1,   1,  71,   1,1.01702821,  68.128193, 1.10000, 0.90000, 1.10000, 0.90000
 1489,'UNKNOWN12~32',  69.0000,2,   1,  75,   1,1.02010000,  30.450179, 1.10000, 0.90000, 1.10000, 0.90000
 1490,'UNKNOWN12~34',  69.0000,1,   1,  75,   1,1.01941013,  34.973646, 1.10000, 0.90000, 1.10000, 0.90000
 1491,'UNKNOWN12~36',  69.0000,1,   1,  75,   1,1.01931083,  38.662340, 1.10000, 0.90000, 1.10000, 0.90000
 1492,'UNKNOWN12~37',  69.0000,1,   1,  75,   1,1.02037418,  30.784270, 1.10000, 0.90000, 1.10000, 0.90000
 1493,'EAST ASTORIA', 138.0000,2,   1,  74,   1,1.01999998,  37.710096, 1.10000, 0.90000, 1.10000, 0.90000
 1494,'SHORE RD    ',  69.0000,1,   1,  75,   1,1.02315640,  42.820874, 1.10000, 0.90000, 1.10000, 0.90000
 1495,'NEWBRIDGE ~1',  69.0000,1,   1,  75,   1,1.02246213,  47.491040, 1.10000, 0.90000, 1.10000, 0.90000
 1496,'NEWBRIDGE ~1', 138.0000,2,   1,  75,   1,1.01870000,  48.126152, 1.10000, 0.90000, 1.10000, 0.90000
 1497,'EAST GARDE~1',  69.0000,1,   1,  75,   1,1.02562833,  43.674654, 1.10000, 0.90000, 1.10000, 0.90000
 1498,'DUFFY AVEN~1',  69.0000,1,   1,  75,   1,1.03016210,  46.787854, 1.10000, 0.90000, 1.10000, 0.90000
 1499,'DUFFY AVEN~1', 345.0000,1,   1,  75,   1,1.01998699,  53.029893, 1.10000, 0.90000, 1.10000, 0.90000
 1500,'DUNWOODIE   ',  69.0000,1,   1,  72,   1,1.01504636,  50.242284, 1.10000, 0.90000, 1.10000, 0.90000
 1501,'DUNWOODIE   ', 138.0000,1,   1,  72,   1,1.01554739,  39.441638, 1.10000, 0.90000, 1.10000, 0.90000
 1502,'SPRAIN BROOK', 138.0000,1,   1,  72,   1,1.01576781,  38.862059, 1.10000, 0.90000, 1.10000, 0.90000
 1503,'TREMONT     ',  69.0000,1,   1,  74,   1,1.00260532,  35.751833, 1.10000, 0.90000, 1.10000, 0.90000
 1504,'HOLBROOK    ',  69.0000,1,   1,  75,   1,1.01947188,  34.419721, 1.10000, 0.90000, 1.10000, 0.90000
 1505,'RONKONKOMA  ',  69.0000,1,   1,  75,   1,1.01646984,  37.393302, 1.10000, 0.90000, 1.10000, 0.90000
 1506,'JAMAICA     ',  69.0000,1,   1,  74,   1,1.02195632,  41.381685, 1.10000, 0.90000, 1.10000, 0.90000
 1507,'ROTTERDAM   ', 115.0000,1,   1,  70,   1,1.01212645,  70.519019, 1.10000, 0.90000, 1.10000, 0.90000
 1508,'EASTOVER    ', 115.0000,1,   1,  70,   1,1.01433837,  71.057211, 1.10000, 0.90000, 1.10000, 0.90000
 1509,'HURLEY AVE~1',  69.0000,1,   1,  71,   1,1.01741624,  68.595119, 1.10000, 0.90000, 1.10000, 0.90000
 1510,'HURLEY AVE~1', 115.0000,1,   1,  71,   1,1.01108992,  67.430571, 1.10000, 0.90000, 1.10000, 0.90000
 1511,'OHIOVILLE   ',  69.0000,1,   1,  71,   1,1.00002849,  63.616075, 1.10000, 0.90000, 1.10000, 0.90000
 1512,'REYNOLDS H~1',  69.0000,1,   1,  71,   1,1.00117087,  62.376505, 1.10000, 0.90000, 1.10000, 0.90000
 1513,'REYNOLDS    ', 115.0000,1,   1,  70,   1,1.01600742,  72.276194, 1.10000, 0.90000, 1.10000, 0.90000
 1514,'SUGARLOAF   ', 115.0000,1,   1,  71,   1,1.01777732,  66.262377, 1.10000, 0.90000, 1.10000, 0.90000
 1515,'WILLIS      ', 115.0000,1,   1,  69,   1,1.02403128, 119.460978, 1.10000, 0.90000, 1.10000, 0.90000
 1516,'MODENA      ',  69.0000,1,   1,  71,   1,0.99337530,  61.709564, 1.10000, 0.90000, 1.10000, 0.90000
 1517,'ROCK TAVERN ', 115.0000,1,   1,  71,   1,1.00902414,  63.840679, 1.10000, 0.90000, 1.10000, 0.90000
 1518,'RAMAPO      ', 138.0000,1,   1,  71,   1,1.01513994,  67.119067, 1.10000, 0.90000, 1.10000, 0.90000
 1519,'RAMAPO      ', 345.0000,1,   1,  71,   1,1.01216364,  61.936490, 1.10000, 0.90000, 1.10000, 0.90000
 1520,'NEW SCOTLAND', 115.0000,1,   1,  70,   1,1.01709998,  73.344456, 1.10000, 0.90000, 1.10000, 0.90000
 1521,'NEW SCOTLAND', 230.0000,1,   1,  70,   1,1.02025759,  78.657066, 1.10000, 0.90000, 1.10000, 0.90000
 1522,'RULAND ROAD ',  69.0000,1,   1,  75,   1,1.01012182,  40.881732, 1.10000, 0.90000, 1.10000, 0.90000
 1523,'OAKWOOD     ',  69.0000,1,   1,  75,   1,1.01369750,  41.638903, 1.10000, 0.90000, 1.10000, 0.90000
 1524,'E. FISHKILL ', 115.0000,1,   1,  71,   1,1.01343155,  61.801990, 1.10000, 0.90000, 1.10000, 0.90000
 1525,'BUCHANAN    ', 115.0000,1,   1,  73,   1,0.99718982,  51.259494, 1.10000, 0.90000, 1.10000, 0.90000
 1526,'WOOD STREET ', 115.0000,1,   1,  71,   1,0.99654466,  51.532606, 1.10000, 0.90000, 1.10000, 0.90000
 1527,'PLATTSBURGH ', 115.0000,1,   1,  68,   1,1.00123405, 112.549121, 1.10000, 0.90000, 1.10000, 0.90000
 1528,'GOWANUS     ', 345.0000,2,   1,  74,   1,1.01999998,  84.114326, 1.10000, 0.90000, 1.10000, 0.90000
 1529,'RAINEY      ', 138.0000,1,   1,  74,   1,1.01917517,  37.731488, 1.10000, 0.90000, 1.10000, 0.90000
 1530,'FARRAGUT    ', 138.0000,1,   1,  74,   1,1.01472664,  39.708801, 1.10000, 0.90000, 1.10000, 0.90000
 1531,'LEONARD ST~1', 345.0000,1,   1,  74,   1,0.99143255,  78.187518, 1.10000, 0.90000, 1.10000, 0.90000
 1532,'WEST 49TH ~1', 138.0000,1,   1,  74,   1,1.01700306,  38.037337, 1.10000, 0.90000, 1.10000, 0.90000
 1533,'TAP141008   ',  69.0000,1,   1,  75,   1,1.02120757,  36.476291, 1.10000, 0.90000, 1.10000, 0.90000
 1534,'TAP141009   ',  69.0000,1,   1,  75,   1,1.02120590,  36.475987, 1.10000, 0.90000, 1.10000, 0.90000
 1535,'NORTH SHOR~1',  69.0000,1,   1,  75,   1,1.02260470,  37.294240, 1.10000, 0.90000, 1.10000, 0.90000
 1536,'GREENLAWN   ',  69.0000,1,   1,  75,   1,1.01037908,  39.062839, 1.10000, 0.90000, 1.10000, 0.90000
 1537,'ELWOOD      ',  69.0000,1,   1,  75,   1,1.02155936,  35.590490, 1.10000, 0.90000, 1.10000, 0.90000
 1538,'ELWOOD      ', 115.0000,1,   1,  75,   1,1.01940143,  39.193675, 1.10000, 0.90000, 1.10000, 0.90000
 1539,'BROOKHAVEN  ',  69.0000,2,   1,  75,   1,1.01999998,  31.198679, 1.10000, 0.90000, 1.10000, 0.90000
 1540,'WILDWOOD    ',  69.0000,1,   1,  75,   1,1.01912594,  37.616529, 1.10000, 0.90000, 1.10000, 0.90000
 1541,'PILGRIM     ',  69.0000,1,   1,  75,   1,1.02280569,  38.260292, 1.10000, 0.90000, 1.10000, 0.90000
 1542,'UNKNOWN141~4',  69.0000,1,   1,  75,   1,1.02751195,  33.886440, 1.10000, 0.90000, 1.10000, 0.90000
 1543,'COOPERS CO~1', 115.0000,1,   1,  69,   1,1.02047241,  76.008046, 1.10000, 0.90000, 1.10000, 0.90000
 1544,'WOODBOURNE  ',  69.0000,1,   1,  69,   1,1.02372503,  69.194174, 1.10000, 0.90000, 1.10000, 0.90000
 1545,'FRASER      ', 115.0000,1,   1,  69,   1,1.02316308,  81.940810, 1.10000, 0.90000, 1.10000, 0.90000
 1546,'MOSES       ', 115.0000,2,   1,  69,   1,1.02999997, 119.538119, 1.10000, 0.90000, 1.10000, 0.90000
 1547,'MASSENA     ', 230.0000,1,   1,  69,   1,1.02455199, 119.075223, 1.10000, 0.90000, 1.10000, 0.90000
 1548,'PORTER      ', 115.0000,1,   1,  69,   1,1.00850523,  86.603138, 1.10000, 0.90000, 1.10000, 0.90000
 1549,'EDIC        ', 230.0000,1,   1,  69,   1,1.01782048, 106.952942, 1.10000, 0.90000, 1.10000, 0.90000
 1550,'PANNELL     ', 115.0000,1,   1,  66,   1,1.01298988, 115.401770, 1.10000, 0.90000, 1.10000, 0.90000
 1551,'ROCHESTER ~1', 115.0000,1,   1,  66,   1,1.02038217, 117.549195, 1.10000, 0.90000, 1.10000, 0.90000
 1552,'OSWEGO      ', 115.0000,1,   1,  67,   1,1.01930475, 109.669370, 1.10000, 0.90000, 1.10000, 0.90000
 1553,'CLAY        ', 115.0000,1,   1,  67,   1,1.01188588, 102.475992, 1.10000, 0.90000, 1.10000, 0.90000
 1554,'SCRIBA      ', 115.0000,1,   1,  67,   1,1.02267551, 112.682972, 1.10000, 0.90000, 1.10000, 0.90000
 1555,'NINE MILE   ', 115.0000,1,   1,  67,   1,1.02269650, 112.653295, 1.10000, 0.90000, 1.10000, 0.90000
 1556,'SITHE       ', 115.0000,1,   1,  67,   1,1.02324224, 112.009700, 1.10000, 0.90000, 1.10000, 0.90000
 1557,'FITZPATRICK ', 115.0000,1,   1,  67,   1,1.02302814, 112.816529, 1.10000, 0.90000, 1.10000, 0.90000
 1558,'WATERCURE   ', 230.0000,2,   1,  67,   1,1.01849341, 114.304507, 1.10000, 0.90000, 1.10000, 0.90000
 1559,'OAKDALE     ', 115.0000,1,   1,  67,   1,1.00712991,  96.061290, 1.10000, 0.90000, 1.10000, 0.90000
 1560,'OAKDALE     ', 230.0000,1,   1,  67,   1,1.00069690, 106.356974, 1.10000, 0.90000, 1.10000, 0.90000
 1561,'GARDENVILLE ', 115.0000,1,   1,  65,   1,1.01539099, 126.264981, 1.10000, 0.90000, 1.10000, 0.90000
 1562,'ROBINSON R~1', 115.0000,1,   1,  65,   1,1.01117921, 124.684434, 1.10000, 0.90000, 1.10000, 0.90000
 1563,'STOLLE ROAD ', 115.0000,1,   1,  65,   1,1.02290583, 129.370545, 1.10000, 0.90000, 1.10000, 0.90000
 1564,'STOLLE ROAD ', 230.0000,1,   1,  65,   1,1.02032816, 133.562082, 1.10000, 0.90000, 1.10000, 0.90000
 1565,'MEYER       ', 115.0000,1,   1,  65,   1,1.02333832, 125.494713, 1.10000, 0.90000, 1.10000, 0.90000
 1566,'HUNTLEY     ', 115.0000,1,   1,  65,   1,1.01013160, 126.073380, 1.10000, 0.90000, 1.10000, 0.90000
 1567,'MARCY       ', 345.0000,1,   1,  69,   1,1.02393234, 100.794795, 1.10000, 0.90000, 1.10000, 0.90000
 1568,'HILLSIDE    ', 115.0000,1,   1,  67,   1,1.00873339, 107.389931, 1.10000, 0.90000, 1.10000, 0.90000
 1569,'NIAGARA     ', 115.0000,1,   1,  65,   1,1.01884246, 128.430192, 1.10000, 0.90000, 1.10000, 0.90000
 1570,'NIAGARA     ', 230.0000,2,   1,  65,   1,1.01999998, 136.060988, 1.10000, 0.90000, 1.10000, 0.90000
 1571,'PACKARD     ', 115.0000,1,   1,  65,   1,1.01453626, 128.104050, 1.10000, 0.90000, 1.10000, 0.90000
 1572,'S. RIPLEY   ', 115.0000,1,   1,  65,   1,1.02788603, 124.209872, 1.10000, 0.90000, 1.10000, 0.90000
 1573,'DUNKIRK     ', 115.0000,1,   1,  65,   1,1.02081716, 122.524059, 1.10000, 0.90000, 1.10000, 0.90000
 1574,'UNKNOWN158~1', 138.0000,1,   1,  71,   1,1.01716852,  68.228617, 1.10000, 0.90000, 1.10000, 0.90000
 1575,'UNKNOWN161~1', 115.0000,1,   1,  65,   1,1.02173984, 127.434992, 1.10000, 0.90000, 1.10000, 0.90000
 1576,'FIVE MILE   ', 115.0000,1,   1,  65,   1,1.02420449, 124.859082, 1.10000, 0.90000, 1.10000, 0.90000
0 / END OF BUS DATA, BEGIN LOAD DATA
    1,'1 ',1,   1,  66,   132.343,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
    2,'1 ',1,   1,  70,     1.783,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
    3,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
    4,'1 ',1,   1,  68,    96.596,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
    5,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
    6,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
    7,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
    8,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
    9,'1 ',1,   1,  71,    38.363,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   10,'1 ',1,   1,  68,    19.319,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   11,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   12,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   13,'1 ',1,   1,  70,    15.864,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   14,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   15,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   16,'1 ',1,   1,  69,    10.529,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   17,'1 ',1,   1,  75,    44.933,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   18,'1 ',1,   1,  75,    42.125,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   19,'1 ',1,   1,  75,    86.977,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   19,'EX',0, 101, 101,  -200.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   20,'1 ',1,   1,  69,     8.424,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   21,'1 ',1,   1,  69,     8.424,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   22,'1 ',1,   1,  70,     1.783,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   23,'1 ',1,   1,  69,    10.529,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   24,'1 ',1,   1,  67,    22.545,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   25,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   27,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   28,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   29,'1 ',1,   1,  67,    18.036,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   30,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   31,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   32,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   33,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   34,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   35,'1 ',1,   1,  68,    45.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   36,'1 ',1,   1,  68,    45.970,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   37,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   38,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   40,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   41,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   42,'1 ',1,   1,  65,    19.993,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   43,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   44,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   45,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   46,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   47,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   48,'1 ',1,   1,  65,    11.425,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   49,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   50,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   51,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   52,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   53,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   55,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   56,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   57,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   58,'1 ',1,   1,  67,     6.763,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   59,'1 ',1,   1,  69,    14.741,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   60,'1 ',1,   1,  69,     1.894,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   61,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   64,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   65,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   66,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   67,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   68,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   69,'1 ',1,   1,  65,    14.281,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   70,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   71,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   72,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   73,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   74,'1 ',1,   1,  65,    11.425,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   75,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   76,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   77,'1 ',1,   1,  65,    14.281,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   78,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   80,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   81,'1 ',1,   1,  67,    22.545,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   82,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   83,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   84,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   85,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   86,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   87,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   88,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   89,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   90,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   91,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   92,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   93,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   94,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   95,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   96,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   97,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   98,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
   99,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  100,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  101,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  102,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  103,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  104,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  105,'1 ',1,   1,  65,    22.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  106,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  107,'1 ',1,   1,  65,    14.281,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  108,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  109,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  110,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  111,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  112,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  113,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  114,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  115,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  116,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  117,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  118,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  119,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  120,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  121,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  122,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  123,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  124,'1 ',1,   1,  67,    27.054,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  125,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  126,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  127,'1 ',1,   1,  70,    39.659,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  128,'1 ',1,   1,  66,    49.629,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  129,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  130,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  131,'1 ',1,   1,  67,    27.054,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  133,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  134,'1 ',1,   1,  65,    14.281,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  135,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  136,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  137,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  139,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  140,'1 ',1,   1,  65,    12.170,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  141,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  142,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  143,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  144,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  145,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  146,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  147,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  148,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  149,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  150,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  151,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  152,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  153,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  154,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  155,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  156,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  157,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  158,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  159,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  160,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  161,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  162,'1 ',1,   1,  65,    11.425,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  163,'1 ',1,   1,  65,    14.281,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  164,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  165,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  166,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  167,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  168,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  169,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  170,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  171,'1 ',1,   1,  67,    36.072,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  172,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  173,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  174,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  175,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  176,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  177,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  178,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  179,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  180,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  181,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  182,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  183,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  184,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  185,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  186,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  187,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  188,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  189,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  190,'1 ',1,   1,  68,    38.638,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  191,'1 ',1,   1,  68,    38.638,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  192,'1 ',1,   1,  68,    57.957,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  193,'1 ',1,   1,  68,    77.277,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  194,'1 ',1,   1,  70,    23.795,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  195,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  196,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  197,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  198,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  199,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  200,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  201,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  202,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  203,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  204,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  205,'1 ',1,   1,  69,     8.424,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  206,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  207,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  208,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  209,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  210,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  211,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  212,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  213,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  214,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  215,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  216,'1 ',1,   1,  66,    66.172,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  217,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  218,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  219,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  220,'1 ',1,   1,  66,    49.629,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  221,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  222,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  223,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  224,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  225,'1 ',1,   1,  65,     2.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  226,'1 ',1,   1,  65,     2.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  227,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  228,'1 ',1,   1,  66,    35.243,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  229,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  230,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  231,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  232,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  233,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  234,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  235,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  236,'1 ',1,   1,  65,    14.281,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  237,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  238,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  239,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  240,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  241,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  242,'1 ',1,   1,  66,    41.357,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  243,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  244,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  245,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  246,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  247,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  248,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  249,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  250,'1 ',1,   1,  66,    33.086,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  251,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  252,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  253,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  255,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  256,'1 ',1,   1,  65,    14.281,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  257,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  258,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  259,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  260,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  261,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  262,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  263,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  264,'1 ',1,   1,  65,    19.993,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  265,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  266,'1 ',1,   1,  65,    12.504,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  267,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  268,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  269,'1 ',1,   1,  65,    45.699,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  270,'1 ',1,   1,  65,    14.281,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  271,'1 ',1,   1,  65,    11.425,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  272,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  273,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  274,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  275,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  276,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  277,'1 ',1,   1,  65,    14.281,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  278,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  279,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  280,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  281,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  282,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  283,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  284,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  285,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  286,'1 ',1,   1,  65,    11.425,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  287,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  288,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  289,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  290,'1 ',1,   1,  65,    11.425,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  291,'1 ',1,   1,  65,    11.425,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  292,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  293,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  295,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  296,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  297,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  299,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  300,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  301,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  302,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  303,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  304,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  305,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  306,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  307,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  308,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  309,'1 ',1,   1,  65,    11.425,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  310,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  311,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  312,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  314,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  316,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  317,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  318,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  319,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  320,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  321,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  322,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  323,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  324,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  325,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  326,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  327,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  328,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  329,'1 ',1,   1,  67,    18.036,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  333,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  334,'1 ',1,   1,  67,    45.089,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  335,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  336,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  338,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  339,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  340,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  341,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  342,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  343,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  344,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  345,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  346,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  347,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  348,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  349,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  350,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  351,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  352,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  353,'1 ',1,   1,  67,    30.435,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  354,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  355,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  356,'1 ',1,   1,  67,     3.422,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  359,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  360,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  361,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  362,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  363,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  364,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  365,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  366,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  367,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  368,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  369,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  370,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  371,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  372,'1 ',1,   1,  69,     8.424,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  373,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  374,'1 ',1,   1,  69,    12.635,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  375,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  376,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  377,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  378,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  379,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  380,'1 ',1,   1,  69,    14.741,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  381,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  382,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  383,'1 ',1,   1,  69,     8.424,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  384,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  385,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  386,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  387,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  388,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  389,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  390,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  391,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  392,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  393,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  394,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  396,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  397,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  398,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  399,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  400,'1 ',1,   1,  69,     5.011,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  401,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  402,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  403,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  404,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  405,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  406,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  407,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  408,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  409,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  410,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  411,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  412,'1 ',1,   1,  69,     8.424,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  413,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  414,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  415,'1 ',1,   1,  69,    21.059,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  416,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  417,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  418,'1 ',1,   1,  69,     8.424,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  419,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  420,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  421,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  422,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  423,'1 ',1,   1,  69,     8.424,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  424,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  425,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  426,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  427,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  428,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  429,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  430,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  431,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  432,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  433,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  434,'1 ',1,   1,  69,     8.424,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  435,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  436,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  437,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  438,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  439,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  440,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  441,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  442,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  443,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  444,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  445,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  446,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  447,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  448,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  449,'1 ',1,   1,  68,    57.957,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  450,'1 ',1,   1,  68,    57.957,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  451,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  452,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  453,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  454,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  455,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  456,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  457,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  458,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  459,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  460,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  461,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  462,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  463,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  464,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  465,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  466,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  467,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  468,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  469,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  470,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  471,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  472,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  473,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  474,'1 ',1,   1,  70,    39.659,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  475,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  476,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  477,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  478,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  479,'1 ',1,   1,  70,     1.783,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  480,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  481,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  482,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  483,'1 ',1,   1,  70,    16.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  484,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  485,'1 ',1,   1,  68,    38.638,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  486,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  487,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  488,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  489,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  490,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  491,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  492,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  493,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  494,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  495,'1 ',1,   1,  69,    10.529,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  496,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  497,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  498,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  499,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  500,'1 ',1,   1,  69,     1.894,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  501,'1 ',1,   1,  69,     4.761,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  502,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  503,'1 ',1,   1,  70,    15.864,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  504,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  505,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  506,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  507,'1 ',1,   1,  70,    15.864,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  508,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  509,'1 ',1,   1,  70,    15.864,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  510,'1 ',1,   1,  70,    11.498,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  511,'1 ',1,   1,  70,    15.864,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  512,'1 ',1,   1,  71,    21.682,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  513,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  514,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  515,'1 ',1,   1,  71,    12.092,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  516,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  517,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  518,'1 ',1,   1,  71,    12.092,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  519,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  520,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  521,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  522,'1 ',1,   1,  70,     8.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  523,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  524,'1 ',1,   1,  71,    23.494,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  525,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  526,'1 ',1,   1,  69,     0.947,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  527,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  528,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  531,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  532,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  533,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  534,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  535,'1 ',1,   1,  71,    41.278,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  536,'1 ',1,   1,  71,    58.165,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  537,'1 ',1,   1,  71,    38.363,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  538,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  539,'1 ',1,   1,  71,    12.937,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  540,'1 ',1,   1,  71,     4.312,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  541,'1 ',1,   1,  71,     9.694,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  542,'1 ',1,   1,  71,     9.591,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  543,'1 ',1,   1,  71,     9.591,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  544,'1 ',1,   1,  71,    19.388,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  545,'1 ',1,   1,  71,     9.694,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  546,'1 ',1,   1,  71,    25.615,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  548,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  549,'1 ',1,   1,  75,    28.083,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  550,'1 ',1,   1,  75,   106.998,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  551,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  552,'1 ',1,   1,  75,    51.421,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  553,'1 ',1,   1,  75,    56.504,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  554,'1 ',1,   1,  75,    82.986,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  555,'1 ',1,   1,  75,    47.012,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  556,'1 ',1,   1,  74,   420.586,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  558,'1 ',1,   1,  75,     7.021,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  559,'1 ',1,   1,  75,    33.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  561,'1 ',1,   1,  75,    28.083,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  563,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  564,'1 ',1,   1,  75,     7.021,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  565,'1 ',1,   1,  73,   101.384,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  566,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  567,'1 ',1,   1,  75,    35.104,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  568,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  569,'1 ',1,   1,  75,    21.063,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  570,'1 ',1,   1,  74,   130.965,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  571,'EX',1, 104, 104,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  572,'1 ',1,   1,  75,    31.566,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  573,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  574,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  575,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  576,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  577,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  578,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  579,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  580,'EX',1, 104, 104,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  581,'1 ',1,   1,  75,    16.850,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  582,'1 ',1,   1,  75,    15.446,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  583,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  584,'1 ',1,   1,  75,    22.467,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  585,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  586,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  587,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  588,'1 ',1,   1,  75,    28.083,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  591,'1 ',1,   1,  75,    49.146,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  592,'1 ',1,   1,  75,    21.063,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  595,'1 ',1,   1,  74,   509.642,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  596,'1 ',1,   1,  74,   604.311,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  597,'1 ',1,   1,  74,   736.025,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  598,'1 ',1,   1,  75,    28.083,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  599,'1 ',1,   1,  74,   315.439,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  600,'1 ',1,   1,  74,   645.098,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  601,'1 ',1,   1,  74,   642.104,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  602,'1 ',1,   1,  75,     7.021,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  603,'1 ',1,   1,  75,    47.545,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  604,'1 ',1,   1,  75,    32.015,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  605,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  606,'1 ',1,   1,  75,    21.063,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  607,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  608,'1 ',1,   1,  75,   150.190,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  609,'1 ',1,   1,  75,    51.112,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  610,'1 ',1,   1,  75,     7.021,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  611,'1 ',1,   1,  75,    27.971,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  612,'1 ',1,   1,  75,     7.021,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  613,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  614,'1 ',1,   1,  75,    42.125,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  615,'1 ',1,   1,  75,    21.063,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  616,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  617,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  618,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  619,'1 ',1,   1,  75,    19.855,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  620,'1 ',1,   1,  75,    35.104,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  621,'1 ',1,   1,  75,    29.488,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  622,'1 ',1,   1,  75,    29.488,   -10.277,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  623,'1 ',1,   1,  74,   233.867,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  624,'1 ',1,   1,  75,    35.104,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  625,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  626,'1 ',1,   1,  75,    36.508,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  627,'1 ',1,   1,  75,     7.021,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  628,'1 ',1,   1,  74,   532.467,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  629,'1 ',1,   1,  74,   525.732,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  631,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  632,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  633,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  634,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  635,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  636,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  638,'1 ',1,   1,  71,    12.937,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  639,'1 ',1,   1,  71,    17.249,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  640,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  641,'1 ',1,   1,  71,    12.937,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  642,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  643,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  645,'1 ',1,   1,  71,    28.772,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  646,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  647,'1 ',1,   1,  71,    31.273,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  648,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  649,'1 ',1,   1,  71,    41.295,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  650,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  651,'EX',1, 101, 101,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  652,'1 ',1,   1,  71,     7.279,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  653,'1 ',1,   1,  71,     4.312,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  654,'1 ',1,   1,  71,    12.937,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  655,'1 ',1,   1,  71,    17.249,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  656,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  657,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  658,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  659,'1 ',1,   1,  71,    28.772,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  660,'1 ',1,   1,  71,    28.772,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  661,'1 ',1,   1,  71,    17.249,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  662,'1 ',1,   1,  71,    17.249,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  663,'1 ',1,   1,  71,    12.937,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  664,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  665,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  666,'1 ',1,   1,  71,    16.870,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  667,'1 ',1,   1,  71,    12.937,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  668,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  669,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  670,'1 ',1,   1,  71,     4.312,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  671,'1 ',1,   1,  71,     7.279,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  672,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  673,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  674,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  675,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  676,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  677,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  678,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  679,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  680,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  681,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  682,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  683,'1 ',1,   1,  70,    23.795,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  684,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  685,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  686,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  687,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  688,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  689,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  690,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  691,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  692,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  693,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  694,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  695,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  696,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  697,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  698,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  699,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  700,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  701,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  702,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  703,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  704,'1 ',1,   1,  70,    15.864,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  705,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  706,'1 ',1,   1,  70,    15.864,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  707,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  708,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  709,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  710,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  711,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  712,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  713,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  714,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  715,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  716,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  717,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  718,'1 ',1,   1,  70,     9.437,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  719,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  720,'1 ',1,   1,  70,    15.864,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  721,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  723,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  724,'1 ',1,   1,  70,    18.874,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  725,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  726,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  727,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  728,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  729,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  730,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  731,'1 ',1,   1,  75,    21.063,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  732,'1 ',1,   1,  75,    22.467,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  733,'1 ',1,   1,  75,    22.467,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  734,'1 ',1,   1,  75,    21.063,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  735,'1 ',1,   1,  75,     7.021,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  736,'1 ',1,   1,  75,    49.146,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  737,'1 ',1,   1,  75,    35.104,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  738,'1 ',1,   1,  75,    15.446,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  739,'1 ',1,   1,  75,    30.892,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  740,'1 ',1,   1,  75,    30.892,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  741,'1 ',1,   1,  71,    12.937,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  742,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  743,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  744,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  745,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  746,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  747,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  748,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  749,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  750,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  751,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  752,'1 ',1,   1,  71,    28.772,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  753,'1 ',1,   1,  71,    12.937,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  754,'1 ',1,   1,  71,    28.772,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  755,'1 ',1,   1,  71,    29.082,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  756,'1 ',1,   1,  71,     9.591,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  757,'1 ',1,   1,  71,    64.633,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  758,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  767,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  769,'1 ',1,   1,  70,     3.566,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  770,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  771,'1 ',1,   1,  71,    24.184,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  773,'EX',1, 104, 104,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  775,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  776,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  777,'1 ',1,   1,  70,     5.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  778,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  779,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  780,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  781,'1 ',1,   1,  71,    67.135,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  782,'1 ',1,   1,  71,    12.937,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  783,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  784,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  785,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  786,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  787,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  788,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  789,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  790,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  791,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  792,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  793,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  794,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  795,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  796,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  797,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  798,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  799,'EX',1, 101, 101,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  803,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  804,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  805,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  806,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  807,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  808,'1 ',1,   1,  70,     6.976,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  809,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  810,'1 ',1,   1,  70,    10.542,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  811,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  812,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  813,'1 ',1,   1,  70,    30.771,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  814,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  815,'1 ',1,   1,  70,     7.133,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  816,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  819,'1 ',1,   1,  71,     4.312,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  820,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  821,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  822,'1 ',1,   1,  71,    12.937,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  823,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  824,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  825,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  826,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  827,'1 ',1,   1,  70,    15.864,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  828,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  829,'1 ',1,   1,  75,    22.467,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  830,'1 ',1,   1,  75,    18.254,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  831,'1 ',1,   1,  75,    47.349,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  832,'1 ',1,   1,  75,    47.349,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  833,'1 ',1,   1,  75,    18.254,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  834,'1 ',1,   1,  75,    15.446,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  835,'1 ',1,   1,  75,    22.467,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  836,'1 ',1,   1,  75,    15.446,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  837,'1 ',1,   1,  75,    21.063,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  838,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  839,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  840,'1 ',1,   1,  75,    30.892,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  841,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  842,'1 ',1,   1,  75,   147.662,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  843,'1 ',1,   1,  75,    35.104,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  844,'1 ',1,   1,  75,    37.182,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  845,'1 ',1,   1,  75,    36.508,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  846,'1 ',1,   1,  75,    29.488,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  849,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  850,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  851,'1 ',1,   1,  71,    13.903,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  852,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  853,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  854,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  855,'1 ',1,   1,  71,     7.279,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  856,'1 ',1,   1,  71,    13.230,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  857,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  859,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  860,'1 ',1,   1,  71,    28.772,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  861,'1 ',1,   1,  71,    22.821,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  862,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  863,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  864,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  865,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  866,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  867,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  868,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  869,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  870,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  871,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  872,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  873,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  874,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  875,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  876,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  877,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  878,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  879,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  880,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  881,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  882,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  883,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  884,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  885,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  886,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  887,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  888,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  889,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  890,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  891,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  892,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  893,'1 ',1,   1,  65,    14.281,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  894,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  895,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  896,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  901,'1 ',1,   1,  71,    28.772,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  903,'1 ',1,   1,  73,   200.602,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  904,'1 ',1,   1,  73,   150.452,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  905,'1 ',1,   1,  73,   100.301,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  906,'1 ',1,   1,  71,    19.181,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  907,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  908,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  909,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  910,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  911,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  912,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  913,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  914,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  915,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  916,'1 ',1,   1,  69,     8.424,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  917,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  918,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  919,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  920,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  921,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  922,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  923,'1 ',1,   1,  65,     6.997,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  924,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  925,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  926,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  927,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  928,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  929,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  930,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  931,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  932,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  933,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  934,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  935,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  936,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  937,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  938,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  939,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  940,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  941,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  942,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  943,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  944,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  945,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  946,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  947,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  948,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  949,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  950,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  951,'1 ',1,   1,  65,    19.993,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  952,'1 ',1,   1,  65,     6.791,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  954,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  955,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  956,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  957,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  958,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  959,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  960,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  961,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  962,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  963,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  964,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  965,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  966,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  967,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  968,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  969,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  970,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  971,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  972,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  973,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  974,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  975,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  978,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  979,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  980,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  981,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  982,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  983,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  984,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  985,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  986,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  987,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  988,'1 ',1,   1,  68,    19.319,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  989,'1 ',1,   1,  68,    19.319,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  990,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  991,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  992,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  994,'1 ',1,   1,  75,    28.083,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  995,'1 ',1,   1,  75,    42.125,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  996,'1 ',1,   1,  75,    35.104,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  997,'1 ',1,   1,  75,    40.721,    -5.139,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  998,'1 ',1,   1,  75,    14.042,    -5.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
  999,'1 ',1,   1,  75,    21.063,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1000,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1001,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1002,'1 ',1,   1,  69,     5.011,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1003,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1004,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1005,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1006,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1007,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1008,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1009,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1010,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1011,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1012,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1013,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1014,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1015,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1016,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1017,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1018,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1019,'1 ',1,   1,  69,     5.810,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1020,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1021,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1022,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1023,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1024,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1025,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1026,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1027,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1028,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1029,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1030,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1031,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1032,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1033,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1034,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1035,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1036,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1037,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1038,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1039,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1040,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1041,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1042,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1043,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1044,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1045,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1046,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1047,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1048,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1049,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1050,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1051,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1052,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1053,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1054,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1055,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1056,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1057,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1058,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1059,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1060,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1061,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1062,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1063,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1064,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1065,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1066,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1067,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1068,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1069,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1070,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1071,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1072,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1073,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1074,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1075,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1076,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1077,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1078,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1079,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1080,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1081,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1082,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1083,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1084,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1085,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1086,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1087,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1088,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1089,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1090,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1091,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1092,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1093,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1094,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1095,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1096,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1097,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1098,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1099,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1100,'1 ',1,   1,  67,    12.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1101,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1102,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1103,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1104,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1105,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1106,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1107,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1108,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1109,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1110,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1111,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1112,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1113,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1114,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1115,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1116,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1118,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1119,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1120,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1121,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1122,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1123,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1124,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1125,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1126,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1127,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1128,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1131,'1 ',1,   1,  74,   420.586,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1132,'EX',1, 104, 104,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1133,'1 ',1,   1,  74,   630.878,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1135,'1 ',1,   1,  74,   420.586,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1136,'EX',1, 104, 104,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1137,'1 ',1,   1,  75,    47.349,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1138,'1 ',1,   1,  75,    21.063,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1139,'1 ',1,   1,  75,    51.421,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1140,'1 ',1,   1,  75,    35.638,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1141,'1 ',1,   1,  75,    47.349,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1142,'1 ',1,   1,  75,    22.467,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1143,'1 ',1,   1,  75,    85.008,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1144,'1 ',1,   1,  75,    50.213,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1145,'1 ',1,   1,  75,     7.021,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1146,'1 ',1,   1,  75,    21.063,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1147,'1 ',1,   1,  75,    31.566,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1148,'1 ',1,   1,  75,    67.025,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1148,'EX',0, 101, 101,  -200.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1149,'1 ',1,   1,  75,    35.638,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1150,'1 ',1,   1,  75,    24.404,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1151,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1152,'1 ',1,   1,  75,     7.021,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1153,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1154,'1 ',1,   1,  75,    15.783,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1155,'1 ',1,   1,  75,    28.083,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1156,'1 ',1,   1,  75,    28.083,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1157,'1 ',1,   1,  75,    51.421,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1158,'1 ',1,   1,  75,    21.063,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1159,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1160,'1 ',1,   1,  75,   228.346,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1161,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1162,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1163,'1 ',1,   1,  75,    15.446,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1164,'1 ',1,   1,  75,   101.016,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1165,'1 ',1,   1,  75,    98.769,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1166,'1 ',1,   1,  75,   152.633,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1167,'1 ',1,   1,  75,     7.021,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1168,'1 ',1,   1,  75,    21.063,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1169,'1 ',1,   1,  75,     7.021,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1170,'1 ',1,   1,  75,    19.855,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1171,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1172,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1173,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1174,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1175,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1176,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1177,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1178,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1179,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1180,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1181,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1182,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1183,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1184,'1 ',1,   1,  67,    10.729,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1185,'1 ',1,   1,  67,    10.729,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1186,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1187,'1 ',1,   1,  67,    12.440,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1188,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1189,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1190,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1191,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1192,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1193,'1 ',1,   1,  69,     5.011,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1194,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1195,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1196,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1197,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1198,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1199,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1200,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1201,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1202,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1203,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1204,'1 ',1,   1,  70,     5.350,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1205,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1206,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1207,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1208,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1209,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1210,'1 ',1,   1,  71,    12.937,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1211,'1 ',1,   1,  71,    28.772,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1212,'1 ',1,   1,  71,    28.772,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1213,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1214,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1215,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1216,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1217,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1218,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1223,'1 ',1,   1,  69,     4.761,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1224,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1225,'1 ',1,   1,  71,    13.903,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1226,'1 ',1,   1,  71,     8.625,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1229,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1231,'EX',0, 102, 102, -1000.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1252,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1253,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1254,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1255,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1256,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1257,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1258,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1259,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1260,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1262,'1 ',1,   1,  65,    11.389,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1264,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1265,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1266,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1267,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1268,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1269,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1270,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1271,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1272,'1 ',1,   1,  67,    22.545,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1273,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1274,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1275,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1276,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1277,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1278,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1279,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1280,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1281,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1282,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1283,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1284,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1285,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1286,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1287,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1288,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1289,'1 ',1,   1,  67,    36.072,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1290,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1291,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1292,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1293,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1294,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1295,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1297,'1 ',1,   1,  65,    14.281,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1298,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1300,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1301,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1302,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1304,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1305,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1306,'1 ',1,   1,  69,     4.212,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1308,'1 ',1,   1,  66,    33.086,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1309,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1310,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1311,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1312,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1313,'EX',1, 103, 103,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1318,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1319,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1322,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1323,'1 ',1,   1,  65,    14.281,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1324,'1 ',1,   1,  65,    11.425,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1325,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1326,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1327,'1 ',1,   1,  65,    14.281,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1328,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1329,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1330,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1331,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1332,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1333,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1334,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1335,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1336,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1337,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1338,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1339,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1340,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1341,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1342,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1343,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1344,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1345,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1346,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1347,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1348,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1349,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1350,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1351,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1352,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1353,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1354,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1355,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1357,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1358,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1359,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1360,'1 ',1,   1,  75,    14.042,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1361,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1362,'1 ',1,   1,  70,    15.864,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1363,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1364,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1365,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1366,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1367,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1368,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1369,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1370,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1371,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1372,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1373,'1 ',1,   1,  65,    11.425,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1374,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1375,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1376,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1377,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1378,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1379,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1380,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1381,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1382,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1384,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1385,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1386,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1387,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1388,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1389,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1390,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1391,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1392,'1 ',1,   1,  70,     9.986,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1393,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1394,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1395,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1396,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1397,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1398,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1399,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1400,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1401,'1 ',1,   1,  71,    48.057,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1402,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1403,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1404,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1405,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1406,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1407,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1408,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1409,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1410,'1 ',1,   1,  66,    16.543,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1411,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1412,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1414,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1415,'1 ',1,   1,  67,     9.018,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1416,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1417,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1418,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1419,'1 ',1,   1,  71,    12.937,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1420,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1421,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1422,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1423,'1 ',1,   1,  71,     4.312,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1424,'1 ',1,   1,  66,     8.271,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1425,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1426,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1428,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1429,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1430,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1431,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1432,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1433,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1434,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1435,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1436,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1437,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1438,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1439,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1440,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1441,'1 ',1,   1,  70,     3.966,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1442,'1 ',1,   1,  70,     7.932,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1443,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1444,'1 ',1,   1,  70,    11.898,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1445,'1 ',1,   1,  65,     5.712,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1446,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1447,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1448,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1449,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1450,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1451,'1 ',1,   1,  65,     8.569,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1452,'1 ',1,   1,  65,     2.856,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1453,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1454,'1 ',1,   1,  69,     2.106,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1455,'1 ',1,   1,  70,     3.566,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1456,'1 ',1,   1,  74,   525.732,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1457,'1 ',1,   1,  74,   525.732,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1458,'1 ',1,   1,  66,    24.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1459,'1 ',1,   1,  67,     4.509,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1460,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1461,'1 ',1,   1,  67,    10.729,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1462,'1 ',1,   1,  67,     7.931,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1463,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1464,'1 ',1,   1,  69,     6.318,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1465,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1466,'1 ',1,   1,  67,    13.527,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1467,'1 ',1,   1,  75,    58.975,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1468,'1 ',1,   1,  74,   357.161,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1469,'1 ',1,   1,  65,     4.752,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1470,'1 ',1,   1,  67,     7.501,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1471,'1 ',1,   1,  65,     2.029,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1472,'1 ',1,   1,  66,     5.876,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1473,'1 ',1,   1,  67,    17.728,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1474,'1 ',1,   1,  65,    39.026,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1475,'1 ',1,   1,  65,     4.752,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1476,'1 ',1,   1,  65,     4.752,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1477,'1 ',1,   1,  67,    58.308,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1478,'1 ',1,   1,  67,    35.763,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1479,'1 ',1,   1,  67,     8.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1480,'1 ',1,   1,  70,     2.817,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1481,'1 ',1,   1,  69,     1.496,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1482,'1 ',1,   1,  71,    15.438,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1483,'1 ',1,   1,  71,     6.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1484,'1 ',1,   1,  71,     6.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1485,'1 ',1,   1,  70,     2.817,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1486,'1 ',1,   1,  71,     9.315,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1487,'1 ',1,   1,  71,    70.119,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1488,'1 ',1,   1,  71,    15.438,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1489,'1 ',1,   1,  75,    65.996,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1490,'1 ',1,   1,  75,    26.539,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1491,'1 ',1,   1,  75,    11.093,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1492,'1 ',1,   1,  75,    35.104,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1493,'1 ',1,   1,  74,  1209.745,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1494,'1 ',1,   1,  75,    49.146,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1495,'1 ',1,   1,  75,    33.700,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1496,'1 ',1,   1,  75,   106.661,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1497,'1 ',1,   1,  75,    28.083,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1498,'1 ',1,   1,  75,    25.556,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1500,'1 ',1,   1,  72,   155.586,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1501,'1 ',1,   1,  72,   634.716,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1502,'1 ',1,   1,  72,   709.698,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1503,'1 ',1,   1,  74,   125.352,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1504,'1 ',1,   1,  75,    32.858,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1505,'1 ',1,   1,  75,    18.114,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1506,'1 ',1,   1,  74,   280.640,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1507,'1 ',1,   1,  70,    38.325,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1508,'1 ',1,   1,  70,    18.496,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1509,'1 ',1,   1,  71,    17.939,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1510,'1 ',1,   1,  71,    28.116,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1511,'1 ',1,   1,  71,     6.814,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1512,'1 ',1,   1,  71,    11.557,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1513,'1 ',1,   1,  70,    24.758,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1514,'1 ',1,   1,  71,    25.650,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1515,'1 ',1,   1,  69,     5.609,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1516,'1 ',1,   1,  71,    18.905,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1517,'1 ',1,   1,  71,    28.116,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1518,'1 ',1,   1,  71,    17.732,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1520,'1 ',1,   1,  70,    39.388,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1522,'1 ',1,   1,  75,    19.658,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1523,'1 ',1,   1,  75,    21.063,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1524,'1 ',1,   1,  71,    18.526,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1525,'1 ',1,   1,  73,    82.261,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1526,'1 ',1,   1,  71,    52.921,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1527,'1 ',1,   1,  68,   117.444,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1528,'EX',1, 104, 104,     0.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1529,'1 ',1,   1,  74,  1121.811,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1530,'1 ',1,   1,  74,   472.223,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1532,'1 ',1,   1,  74,   659.317,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1533,'1 ',1,   1,  75,    11.093,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1534,'1 ',1,   1,  75,    11.093,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1535,'1 ',1,   1,  75,    11.093,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1536,'1 ',1,   1,  75,    11.093,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1537,'1 ',1,   1,  75,    13.901,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1538,'1 ',1,   1,  75,   190.405,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1539,'1 ',1,   1,  75,    48.444,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1540,'1 ',1,   1,  75,    11.093,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1541,'1 ',1,   1,  75,    22.186,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1542,'1 ',1,   1,  75,    11.093,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1543,'1 ',1,   1,  69,     8.280,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1544,'1 ',1,   1,  69,     1.496,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1545,'1 ',1,   1,  69,     3.560,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1546,'1 ',1,   1,  69,    61.352,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1546,'EX',0, 102, 102,  -200.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1548,'1 ',1,   1,  69,    21.225,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1550,'1 ',1,   1,  66,    57.335,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1551,'1 ',1,   1,  66,    50.283,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1552,'1 ',1,   1,  67,     7.582,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1553,'1 ',1,   1,  67,    40.272,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1554,'1 ',1,   1,  67,    17.728,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1555,'1 ',1,   1,  67,    13.219,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1556,'1 ',1,   1,  67,     5.912,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1557,'1 ',1,   1,  67,     8.710,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1559,'1 ',1,   1,  67,    31.254,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1561,'1 ',1,   1,  65,    19.033,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1562,'1 ',1,   1,  65,     7.608,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1563,'1 ',1,   1,  65,    14.086,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1565,'1 ',1,   1,  65,    10.464,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1566,'1 ',1,   1,  65,    27.601,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1568,'1 ',1,   1,  67,    21.028,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1569,'1 ',1,   1,  65,    24.324,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1570,'EX',0, 103, 103,  -500.000,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1571,'1 ',1,   1,  65,    33.314,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1572,'1 ',1,   1,  65,     4.752,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1573,'1 ',1,   1,  65,    16.177,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1574,'1 ',1,   1,  71,    15.680,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1575,'1 ',1,   1,  65,     4.752,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
 1576,'1 ',1,   1,  65,    14.086,     0.000,     0.000,     0.000,     0.000,     0.000,   1,1, 0
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
    1,'QS',     0.000,   248.978,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    6,'1 ',     2.800,    -0.132,     1.800,    -1.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    6,'2 ',     2.800,    -0.132,     1.800,    -1.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    6,'3 ',     3.000,    -0.132,     2.000,    -1.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
    6,'4 ',     3.000,    -0.132,     2.000,    -1.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   15,'1 ',     8.000,     0.257,     5.200,    -4.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   15,'2 ',     8.000,     0.257,     5.200,    -4.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'1 ',     0.020,     0.000,    11.700,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,    10.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'10',     0.040,     0.000,    27.200,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.800,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'11',    13.350,     0.000,    27.200,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.800,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'12',   139.620,     0.000,   122.200,  -103.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   188.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'13',   186.810,     0.000,   122.200,  -103.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   188.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'2 ',    17.890,     0.000,    11.700,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,    11.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'3 ',    17.890,     0.000,    11.700,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'4 ',    17.890,     0.000,    11.700,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,    11.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'5 ',    17.890,     0.000,    11.700,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,    11.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'6 ',    17.890,     0.000,    11.700,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,    10.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'7 ',    17.890,     0.000,    11.700,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'8 ',    41.540,     0.000,    27.200,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.800,    29.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   17,'9 ',     0.000,     0.000,    27.200,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.800,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   18,'1 ',    15.900,     0.000,    10.400,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   18,'2 ',    52.660,     0.000,    34.500,   -29.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    53.000,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   18,'3 ',    52.660,     0.000,    34.500,   -29.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    53.000,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   18,'4 ',    54.650,     0.000,    35.800,   -30.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    55.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   18,'5 ',     0.000,     0.000,    35.800,   -30.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    55.000,    44.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   19,'1 ',    15.900,     0.000,    10.400,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,    10.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   19,'2 ',     0.000,     0.000,   251.600,  -212.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   387.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   19,'3 ',   384.550,     0.000,   251.600,  -212.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   387.000,    30.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   19,'4 ',   387.000,     0.000,   251.600,  -212.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   387.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   19,'5 ',   387.000,     0.000,   251.600,  -212.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   387.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   19,'x ',   200.000,    -8.378,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   21,'1 ',    11.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   21,'2 ',    12.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   21,'3 ',    13.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   24,'1 ',     9.000,     5.518,     5.900,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   24,'2 ',     9.000,     5.518,     5.900,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   24,'3 ',     9.000,     5.518,     5.900,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   24,'4 ',     9.000,     5.518,     5.900,    -5.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   26,'C1',   595.000,   144.157,   446.250,  -416.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   595.000,   320.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   26,'C2',   650.000,   144.157,   487.500,  -455.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   650.000,   320.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   27,'C1',   122.600,    76.762,    91.950,   -85.820,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   122.600,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   28,'C1',     0.000,     0.000,    47.170,   -44.030,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    62.900,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   29,'1 ',   112.000,     0.000,    72.800,   -61.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   112.000,    32.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   30,'1 ',     4.100,     2.700,     2.700,    -2.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
   30,'2 ',    55.400,    20.171,    36.000,   -30.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    55.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
   31,'1 ',     1.000,    -0.572,     0.700,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   31,'2 ',     1.000,    -0.572,     0.700,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   31,'3 ',     2.600,    -0.572,     1.700,    -1.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   31,'4 ',     2.600,    -0.572,     1.700,    -1.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     0.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   31,'5 ',     2.600,    -0.572,     1.700,    -1.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.600,     2.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   31,'6 ',    24.600,    -0.572,    16.000,   -13.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.600,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   31,'7 ',    24.600,    -0.572,    16.000,   -13.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.600,     6.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   32,'C1',   147.000,   -15.503,   110.250,  -102.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   147.000,   113.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   33,'C1',    56.600,    -6.803,    42.450,   -39.620,1.02500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    56.600,    44.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   34,'C1',    57.400,    14.394,    43.050,   -40.180,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.400,    44.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   35,'1 ',     3.200,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   35,'2 ',     3.200,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   35,'3 ',     4.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   35,'4 ',     4.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   35,'5 ',     6.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   35,'6 ',     7.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   37,'C1',   221.300,     0.000,   165.970,  -154.910,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   221.300,   104.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   38,'1 ',   100.500,    -9.666,    70.400,   -55.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
   39,'1 ',   126.000,    11.344,    88.200,   -69.300,1.02500,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   126.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
   41,'C1',    65.280,     0.000,    49.270,   -45.990,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    65.700,    40.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   52,'1 ',    16.200,     1.154,    11.300,    -8.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
   53,'1 ',    37.500,    16.721,    26.300,   -20.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    37.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
   60,'1 ',     0.800,     0.600,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.800,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   60,'2 ',    10.000,     5.619,     7.000,    -5.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   63,'C1',    88.200,     0.000,    66.150,   -61.740,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    88.200,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   63,'C2',   653.700,   -51.739,   490.280,  -457.590,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   653.700,   315.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   69,'1 ',     0.000,     0.000,    17.200,   -13.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   69,'2 ',    24.340,     0.000,    17.200,   -13.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    24.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   69,'3 ',    47.000,     0.000,    33.100,   -26.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.300,     9.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   69,'X ',     0.000,    18.567,    20.000,   -20.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,   -10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'1 ',     0.000,     0.000,     0.700,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'10',     7.450,     0.000,     5.300,    -4.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.500,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'11',    46.700,     0.000,    32.900,   -25.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'12',     0.000,     0.000,   109.300,   -85.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   156.200,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'13',   110.000,     6.873,   126.000,   -99.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'14',   110.000,     6.873,   126.000,   -99.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   180.000,   110.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'15',     0.000,     0.000,   140.000,  -110.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   200.000,    65.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'2 ',     0.000,     0.000,     0.900,    -0.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.300,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'3 ',     0.000,     0.000,     1.000,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'4 ',     0.000,     0.000,     1.000,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'5 ',     0.000,     0.000,     1.800,    -1.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'6 ',     0.000,     0.000,     1.900,    -1.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'7 ',     0.000,     0.000,     1.900,    -1.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'8 ',     0.000,     0.000,     2.100,    -1.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   79,'9 ',     0.000,     0.000,     2.100,    -1.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   80,'1 ',    55.150,     0.000,    38.900,   -30.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    55.500,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   81,'X ',     0.000,    20.000,    20.000,   -20.000,1.02210,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,   -10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   82,'1 ',    34.500,    11.546,    24.200,   -19.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    34.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
   83,'1 ',     8.000,    -4.400,     5.600,    -4.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   83,'2 ',     8.000,    -4.400,     5.600,    -4.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   84,'1 ',    11.000,    -0.641,     7.700,    -6.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   84,'2 ',    11.000,    -0.641,     7.700,    -6.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
   95,'C1',    50.000,     2.523,    50.250,   -46.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    67.000,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  116,'1 ',    47.400,     0.000,    33.400,   -26.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.700,    42.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  125,'1 ',     0.000,     0.000,     1.400,    -1.100,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  125,'C1',    76.000,     0.000,     0.000,     0.000,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.100,    76.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  127,'C1',   893.100,     0.000,   669.820,  -625.170,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   893.100,   666.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  128,'1 ',   614.000,   -34.164,   429.800,  -337.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   614.000,   461.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  150,'1 ',     0.000,     0.000,     0.700,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  150,'2 ',     0.000,     0.000,     0.700,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  150,'C1',     0.000,     0.000,    12.600,   -11.760,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.800,     8.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  150,'C2',     0.000,     0.000,    15.520,   -14.490,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.700,     8.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  161,'1 ',    20.000,    14.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  178,'C1',   102.700,    77.030,    77.030,   -71.890,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   102.700,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  190,'QS',     0.000,    30.721,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  193,'C1',   285.600,     0.000,   214.200,  -199.920,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   285.600,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  194,'1 ',     0.000,    14.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  199,'1 ',     0.000,     0.000,     5.000,    -4.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.200,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  199,'2 ',     0.000,     0.000,    12.700,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.200,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  212,'1 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  212,'10',     0.000,     0.000,     1.100,    -0.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  212,'11',     0.000,     0.000,     1.100,    -0.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  212,'2 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  212,'3 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  212,'4 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  212,'5 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  212,'6 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  212,'7 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  212,'8 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  212,'9 ',     0.000,     0.000,     1.100,    -0.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  234,'1 ',     0.000,     0.000,     0.800,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  234,'C1',     0.000,     0.000,    49.650,   -46.340,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    66.200,    48.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  236,'QS',     0.000,    64.129,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  240,'QS',     0.000,    53.889,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  250,'1 ',     0.400,     0.300,     0.300,    -0.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.400,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  250,'10',     0.000,     0.000,    17.900,   -14.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  250,'11',     0.000,     0.000,    17.900,   -14.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  250,'2 ',     0.000,     0.000,     2.100,    -1.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.000,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  250,'3 ',     0.000,     0.000,     8.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.500,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  250,'4 ',    12.800,     5.403,     9.000,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  250,'5 ',    12.800,     5.403,     9.000,    -7.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.800,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  250,'6 ',     0.000,     0.000,    10.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  250,'7 ',    18.000,     5.403,    12.600,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  250,'8 ',     0.000,     0.000,    17.900,   -14.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  250,'9 ',     0.000,     0.000,    17.900,   -14.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.600,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  284,'1 ',    25.000,     0.000,    17.500,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  284,'2 ',    25.000,     0.000,    17.500,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  317,'C1',    59.520,     0.000,    44.930,   -41.930,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    59.900,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  339,'1 ',    39.500,     0.000,    27.700,   -21.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    39.500,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  357,'1 ',   883.300,    14.173,   618.300,  -485.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   883.300,   662.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  358,'C3',   542.900,    -7.440,   407.180,  -380.030,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   542.900,   225.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  358,'C4',   543.200,    -7.440,   407.400,  -380.240,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   543.200,   225.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  368,'1 ',    30.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    30.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  378,'1 ',     4.000,     2.800,     2.800,    -2.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  378,'2 ',     4.000,     2.800,     2.800,    -2.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  378,'3 ',     4.000,     2.800,     2.800,    -2.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  381,'1 ',     0.000,     0.000,     0.800,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.100,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  381,'C1',    64.200,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    64.200,    47.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  395,'1 ',    33.000,   -13.807,    23.100,   -18.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    33.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  395,'2 ',    61.000,   -13.807,    42.700,   -33.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    61.000,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  395,'3 ',    91.000,   -13.807,    63.700,   -50.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    91.000,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  395,'4 ',   137.000,   -13.807,    95.900,   -75.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   137.000,     1.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  399,'1 ',    74.000,    33.114,    51.800,   -40.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    74.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  405,'1 ',    26.000,    -2.671,    18.200,   -14.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    26.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  406,'1 ',    15.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  407,'1 ',    25.000,    -2.855,    17.500,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  408,'1 ',    24.000,     3.514,    16.800,   -13.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  409,'1 ',    21.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    21.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  450,'QS',     0.000,    59.240,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  463,'1 ',     1.300,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.300,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  463,'2 ',     7.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  463,'3 ',     7.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  463,'4 ',     7.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  463,'5 ',     7.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  463,'6 ',     7.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  469,'1 ',    14.400,     0.000,    10.100,    -7.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.400,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  474,'1 ',     9.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  474,'2 ',    47.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  485,'QS',     0.000,    93.290,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  489,'QS',     0.000,    75.522,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  492,'1 ',     0.000,     0.000,    29.500,   -23.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    42.100,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  508,'C1',   107.200,    18.825,    80.400,   -75.040,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.200,    56.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  508,'C2',   338.800,     0.000,   254.100,  -237.160,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   338.800,   101.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  512,'QS',     0.000,   -17.711,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  512,'S ',   600.000,   -17.711,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   600.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  526,'1 ',    18.000,     3.335,    12.600,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  535,'1 ',    41.630,     0.000,    29.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  535,'C1',   740.000,   -53.781,   577.500,  -539.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   770.000,   386.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  546,'1 ',    46.210,     0.000,    32.600,   -25.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    46.500,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  547,'1 ',     0.000,     0.000,     0.100,    -0.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.200,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  547,'10',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  547,'11',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  547,'12',     0.000,     0.000,     1.800,    -1.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  547,'2 ',     0.000,     0.000,     0.300,    -0.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  547,'3 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  547,'4 ',     0.000,     0.000,     0.700,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  547,'5 ',     0.000,     0.000,     0.700,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  547,'6 ',     0.000,     0.000,     0.700,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  547,'7 ',     0.000,     0.000,     1.100,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  547,'8 ',     0.000,     0.000,     1.100,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  547,'9 ',     0.000,     0.000,     1.100,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  552,'1 ',    15.900,     0.000,    11.200,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,    10.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  552,'2 ',     0.000,     0.000,    37.100,   -29.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    53.000,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  552,'3 ',     0.000,     0.000,    37.100,   -29.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    53.000,    37.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  552,'4 ',   186.810,     0.000,   131.600,  -103.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   188.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  552,'5 ',   186.810,     0.000,   131.600,  -103.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   188.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  554,'C1',   348.900,   -63.460,   261.680,  -244.230,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   348.900,   230.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  556,'C1',   528.000,   264.260,   396.000,  -369.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   528.000,   203.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  557,'1 ',    41.630,     0.000,    29.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  557,'10',    41.630,     0.000,    29.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  557,'11',    41.630,     0.000,    29.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  557,'12',    41.630,     0.000,    29.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  557,'2 ',    41.630,     0.000,    29.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  557,'3 ',    41.630,     0.000,    29.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  557,'4 ',    41.630,     0.000,    29.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  557,'5 ',    41.630,     0.000,    29.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  557,'6 ',    41.630,     0.000,    29.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  557,'7 ',    41.630,     0.000,    29.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  557,'8 ',    41.630,     0.000,    29.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  557,'9 ',    41.630,     0.000,    29.300,   -23.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    41.900,    18.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  562,'1 ',   215.000,   -28.952,   150.500,  -118.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   215.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  563,'C1',    71.540,     0.000,    54.000,   -50.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    72.000,    50.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  564,'1 ',    18.480,     0.000,    13.000,   -10.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.600,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  564,'2 ',    52.560,     0.000,    37.000,   -29.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.900,    39.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  565,'1 ',    59.700,     0.000,    41.800,   -32.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    59.700,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  569,'1 ',     0.000,     0.000,     0.300,    -0.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  569,'6 ',     0.000,     0.000,    42.000,   -33.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  569,'C1',    83.600,    26.263,    62.700,   -58.520,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    83.600,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  569,'C2',    96.000,     0.000,    72.000,   -67.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    96.000,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  570,'C1',   121.200,     0.000,    90.900,   -84.840,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   121.200,    66.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  570,'QS',     0.000,    86.653,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  571,'1 ',     0.020,     0.000,    12.600,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  571,'2 ',   170.950,     0.000,   239.400,  -188.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   342.000,    90.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  571,'3 ',   535.500,     0.000,   374.900,  -294.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   535.500,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  571,'W ',  1424.000,   177.598,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1424.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  571,'x ',     3.000,   177.598,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  573,'1 ',     3.600,    -0.977,     2.500,    -2.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.600,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  573,'2 ',    14.500,    -0.977,    10.200,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.500,     2.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  573,'3 ',    14.500,    -0.977,    10.200,    -8.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    14.500,     2.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  575,'1 ',     5.000,     3.500,     3.500,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  575,'2 ',     5.000,     3.500,     3.500,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.000,     2.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  577,'1 ',    17.000,     0.000,    11.900,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  577,'C1',    81.480,     0.000,    61.500,   -57.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    82.000,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  579,'1 ',     0.000,     0.000,    18.800,   -14.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    26.900,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  580,'QS',     0.000,    11.527,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  580,'W ',   900.000,    11.527,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   900.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  580,'x ',   200.000,    11.527,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  587,'QS',     0.000,    18.094,   250.000,  -250.000,1.01810,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  589,'3 ',    78.100,     0.000,    55.000,   -43.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    78.600,    24.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  589,'C1',    54.650,     0.000,    41.250,   -38.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    55.000,    37.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  589,'QS',     0.000,    47.352,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  589,'W ',   900.000,    47.352,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   900.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  594,'QS',     0.000,   450.000,   450.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  595,'1 ',    47.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  595,'2 ',    47.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  595,'3 ',     0.050,     0.000,    32.900,   -25.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  595,'4 ',    47.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  596,'1 ',     0.000,     0.000,     1.200,    -0.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  596,'2 ',     0.000,     0.000,     9.000,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.900,    10.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  596,'3 ',     0.000,     0.000,     9.000,    -7.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.900,    10.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  596,'4 ',     0.000,     0.000,    11.200,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  596,'QS',     0.000,   310.000,   310.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'1 ',     0.000,     0.000,     0.100,    -0.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.100,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'10',     0.000,     0.000,     1.000,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'11',     0.000,     0.000,     1.000,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'12',     0.000,     0.000,     1.100,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'13',     0.000,     0.000,     1.100,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'14',     0.000,     0.000,     1.100,    -0.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'15',     0.000,     0.000,     1.100,    -0.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'16',     0.000,     0.000,     1.100,    -0.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'17',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'18',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'19',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'2 ',     0.000,     0.000,     0.100,    -0.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.200,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'20',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'21',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'22',     0.000,     0.000,     3.700,    -2.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.300,     3.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'3 ',     0.000,     0.000,     0.100,    -0.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.200,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'4 ',     0.000,     0.000,     0.200,    -0.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.300,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'5 ',     0.000,     0.000,     0.400,    -0.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'6 ',     0.000,     0.000,     0.400,    -0.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'7 ',     0.000,     0.000,     0.400,    -0.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'8 ',     0.000,     0.000,     0.400,    -0.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  600,'9 ',     0.000,     0.000,     0.700,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  601,'1 ',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  601,'2 ',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  601,'3 ',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  601,'4 ',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  601,'5 ',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  601,'6 ',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  608,'QS',     0.000,   -50.747,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  608,'W ',   880.000,   -50.747,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   880.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  609,'10',    56.340,     0.000,    39.700,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.700,    40.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  609,'11',    56.340,     0.000,    39.700,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.700,    40.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  609,'2 ',     0.000,     0.000,    39.700,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.700,    37.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  609,'3 ',    56.400,     0.000,    39.700,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.700,    35.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  609,'4 ',     0.000,     0.000,    39.700,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.700,    35.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  609,'5 ',     0.000,     0.000,    39.700,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.700,    35.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  609,'6 ',    56.340,     0.000,    39.700,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.700,    40.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  609,'7 ',     0.000,     0.000,    39.700,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.700,    38.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  609,'8 ',    56.340,     0.000,    39.700,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.700,    36.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  609,'9 ',    56.340,     0.000,    39.700,   -31.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    56.700,    41.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  609,'C1',   164.000,     0.000,   123.000,  -114.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   164.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  609,'QS',     0.000,    26.051,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  614,'1 ',    46.700,     0.000,    32.900,   -25.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  614,'2 ',    50.000,    -1.873,    35.000,   -27.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    39.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  614,'3 ',    50.000,    -1.873,    35.000,   -27.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    50.000,    39.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  619,'1 ',    12.500,     0.000,     8.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    12.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  621,'QS',     0.000,    26.699,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  623,'1 ',    60.120,     0.000,    42.400,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.500,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  623,'2 ',    60.120,     0.000,    42.400,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.500,    26.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  623,'QS',     0.000,   136.135,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  632,'1 ',     2.800,    -0.300,     2.000,    -1.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  632,'2 ',     2.800,    -0.300,     2.000,    -1.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  632,'3 ',     3.000,    -0.300,     2.100,    -1.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  632,'4 ',     3.000,    -0.300,     2.100,    -1.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  638,'1 ',     4.800,     3.400,     3.400,    -2.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  638,'2 ',     4.800,     3.400,     3.400,    -2.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  638,'3 ',     4.800,     3.400,     3.400,    -2.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.800,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  639,'S ',    75.000,   -16.126,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    75.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  651,'S ',   100.000,   341.103,  9900.000, -9900.000,1.02100,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  651,'x ',  -200.000,   341.103,  9900.000, -9900.000,1.02100,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  682,'1 ',     2.500,     0.254,     1.800,    -1.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.500,     0.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  682,'2 ',    36.000,     0.254,    25.200,   -19.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    36.000,    15.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  683,'1 ',    22.000,    15.400,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  683,'2 ',    22.000,    15.400,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    22.000,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  685,'1 ',     2.000,     1.400,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  685,'2 ',     2.200,     1.500,     1.500,    -1.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.200,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  685,'3 ',     2.400,     1.700,     1.700,    -1.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  685,'4 ',     2.400,     1.700,     1.700,    -1.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.400,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  685,'5 ',     2.800,     2.000,     2.000,    -1.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  685,'6 ',     6.900,     2.817,     4.800,    -3.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  685,'7 ',     6.900,     2.817,     4.800,    -3.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.900,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  685,'8 ',    29.000,     0.000,    20.300,   -16.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    29.000,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  693,'1 ',    10.500,     7.400,     7.400,    -5.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.500,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  705,'1 ',     7.000,     3.998,     4.900,    -3.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  705,'2 ',     7.000,     3.998,     4.900,    -3.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  705,'3 ',     7.000,     3.998,     4.900,    -3.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     7.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  705,'4 ',     8.000,     3.998,     5.600,    -4.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  705,'5 ',    13.000,     3.998,     9.100,    -7.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    13.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  706,'1 ',     5.700,     4.000,     4.000,    -3.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.700,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  706,'2 ',     5.700,     4.000,     4.000,    -3.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     5.700,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  733,'QS',     0.000,    -2.424,   250.000,  -250.000,1.01990,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  735,'1 ',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  735,'2 ',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  735,'3 ',     0.000,     0.000,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.000,     1.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  735,'4 ',    21.170,     0.000,    14.900,   -11.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.300,    15.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  736,'QS',     0.000,     7.086,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  736,'W ',   130.000,     7.086,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  737,'1 ',     0.000,     0.000,     0.800,    -0.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.200,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  737,'2 ',     0.000,     0.000,     1.100,    -0.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  737,'3 ',     0.000,     0.000,     1.200,    -0.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.700,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  737,'4 ',     0.000,     0.000,     1.300,    -1.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.800,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  737,'5 ',     0.000,     0.000,     2.700,    -2.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.800,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  737,'6 ',    13.910,     0.000,     9.800,    -7.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    14.000,     7.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  737,'7 ',    53.660,     0.000,    37.800,   -29.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    54.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  737,'QS',     0.000,    24.622,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  738,'1 ',    11.430,     0.000,     8.100,    -6.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    11.500,     6.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  738,'QS',     0.000,     9.348,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  739,'QS',     0.000,    27.479,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  740,'QS',     0.000,    24.964,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  744,'QS',     0.000,    43.555,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  752,'QS',     0.000,    29.659,   250.000,  -250.000,1.01700,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  756,'X ',     0.000,    20.000,    20.000,   -20.000,1.01800,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,   -10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  759,'1 ',    81.000,    -5.690,    56.700,   -44.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    81.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  759,'2 ',   100.500,    -5.690,    70.400,   -55.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   100.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  759,'3 ',   106.500,    -5.690,    74.600,   -58.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   106.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  761,'1 ',    95.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    97.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  766,'W ',   370.000,    85.085,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   370.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  768,'1 ',    77.700,   -42.700,    54.400,   -42.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    77.700,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  768,'W ',   500.000,   -66.423,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   500.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  773,'x ',     0.000,   124.169,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  774,'C1',     0.000,     0.000,    17.550,   -16.380,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    23.400,     9.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  799,'x ',  -200.000,    18.582,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  800,'S ',   425.000,   337.898,  9900.000, -9900.000,1.02200,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   650.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  801,'W ',   230.000,    18.582,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   232.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  811,'1 ',     0.000,     6.470,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  817,'C1',   407.200,   173.469,   305.400,  -285.040,1.02700,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   407.200,   284.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  817,'C2',   407.200,   173.469,   305.400,  -285.040,1.02700,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   407.200,   284.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
