 0,    100.00, 33, 0, 1, 60.00       / September 22, 2022 19:57:09; Simulator Version 22; BuildDate 2022_8_22


  817,'C3',   407.200,   173.469,   305.400,  -285.040,1.02700,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   407.200,   284.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  821,'1 ',    21.460,     0.000,    15.100,   -11.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.600,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  822,'QS',     0.000,    18.044,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  828,'1 ',    21.460,     0.000,    15.100,   -11.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.600,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  829,'1 ',     0.000,     0.000,    36.700,   -28.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    52.400,    41.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  840,'QS',     0.000,    36.620,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  842,'QS',     0.000,    20.668,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  842,'W ',   300.000,    20.668,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   384.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
  846,'QS',     0.000,    63.357,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  847,'1 ',   170.000,     0.000,   403.700,  -341.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   621.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  847,'2 ',   169.730,     0.000,   403.700,  -341.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   621.000,   140.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  848,'1 ',     0.000,     0.000,     1.900,    -1.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  848,'2 ',     0.000,     0.000,     1.900,    -1.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.700,     0.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  848,'3 ',     0.000,     0.000,    50.400,   -39.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    72.000,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  848,'4 ',     0.000,     0.000,    51.500,   -40.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    73.500,    20.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  848,'5 ',     0.000,     0.000,   103.000,   -80.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   147.100,    40.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  848,'6 ',     0.000,     0.000,   167.600,  -131.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   239.400,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  861,'QS',     0.000,    72.725,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  867,'1 ',     8.200,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  867,'2 ',     8.200,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.200,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  870,'1 ',     4.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  870,'2 ',     4.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  870,'3 ',     4.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  870,'4 ',     4.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     4.000,     1.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  899,'1 ',     0.000,     0.000,   434.700,  -341.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   621.000,    80.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  899,'2 ',   621.000,     0.000,   434.700,  -341.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   621.000,   100.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  900,'1 ',     0.000,     0.000,   708.400,  -556.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1012.000,   759.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  900,'2 ',     0.000,     0.000,   909.300,  -714.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1299.000,   974.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  994,'1 ',     0.000,     0.000,     2.000,    -1.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.900,     2.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  994,'2 ',     2.000,     2.200,     2.200,    -1.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.100,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  994,'3 ',     0.000,     0.000,     3.600,    -2.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.100,     4.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  994,'4 ',     0.000,     0.000,    12.700,   -10.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.100,     5.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  994,'5 ',    59.620,     0.000,    42.000,   -33.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  994,'6 ',    59.620,     0.000,    42.000,   -33.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.000,    28.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  994,'7 ',    60.120,     0.000,    42.400,   -33.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    60.500,    25.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  997,'1 ',     0.000,     0.000,     2.500,    -1.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.500,     1.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  997,'2 ',     0.000,     0.000,     2.500,    -1.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.500,     1.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  997,'3 ',     0.000,     0.000,     3.600,    -2.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.200,     2.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  997,'4 ',     0.000,     0.000,     3.900,    -3.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.500,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  997,'5 ',     0.000,     0.000,     3.900,    -3.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     5.500,     2.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  997,'6 ',     0.000,     0.000,     4.300,    -3.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     6.200,     3.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
  999,'QS',     0.000,    82.953,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1019,'QS',     0.000,    24.389,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1027,'C1',    45.000,    26.193,    80.850,   -75.460,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   107.800,    45.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1039,'1 ',    11.500,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    11.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1052,'1 ',     6.400,     4.500,     4.500,    -3.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.400,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1052,'2 ',     6.800,     4.800,     4.800,    -3.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.800,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1052,'3 ',     8.700,     6.100,     6.100,    -4.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     8.700,     2.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1052,'4 ',    19.000,    13.300,    13.300,   -10.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    19.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1053,'1 ',    12.600,     8.800,     8.800,    -6.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    12.600,     2.500,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'1 ',     0.000,     0.000,     2.200,    -1.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'10',    19.870,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    15.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'11',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'12',    19.870,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    14.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'13',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'14',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'15',    19.870,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'16',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'17',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'18',    19.870,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'19',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'2 ',     0.000,     0.000,     2.200,    -1.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'20',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'21',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'22',    19.870,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'23',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'24',    19.870,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'25',    19.870,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'26',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    15.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'27',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'28',    19.870,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'29',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'3 ',     0.000,     0.000,     2.200,    -1.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'30',    19.870,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'31',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'32',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'33',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    15.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'34',    19.870,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'35',    19.870,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'36',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'37',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'38',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'39',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'4 ',     0.000,     0.000,     2.200,    -1.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     3.200,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'40',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'41',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'42',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    15.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'43',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    15.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'44',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'45',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'46',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'47',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'48',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'49',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'5 ',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'50',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    15.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'51',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'52',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,    15.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'53',    46.700,     0.000,    32.900,   -25.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'54',    46.700,     0.000,    32.900,   -25.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'55',    46.700,     0.000,    32.900,   -25.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'6 ',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'7 ',     0.000,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    16.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'8 ',    19.870,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    15.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1129,'9 ',    19.870,     0.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    20.000,    15.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'1 ',     0.000,     0.000,     0.300,    -0.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.400,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'10',     0.000,     0.000,     1.100,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'11',     0.000,     0.000,     1.100,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'12',     0.000,     0.000,     1.100,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'13',     0.000,     0.000,     1.100,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'14',     0.000,     0.000,     1.800,    -1.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'15',     0.000,     0.000,     1.800,    -1.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'16',    18.380,     0.000,    13.000,   -10.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.500,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'17',    18.380,     0.000,    13.000,   -10.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    18.500,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'2 ',     0.000,     0.000,     0.400,    -0.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.600,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'3 ',     0.000,     0.000,     0.600,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.900,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'4 ',     0.000,     0.000,     0.600,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.900,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'5 ',     0.000,     0.000,     0.600,    -0.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.900,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'6 ',     0.000,     0.000,     0.700,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'7 ',     0.000,     0.000,     0.700,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'8 ',     0.000,     0.000,     0.700,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'9 ',     0.000,     0.000,     0.700,    -0.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.000,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1130,'DC',  1200.000,   259.562,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1250.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1131,'1 ',     0.000,     0.000,    11.400,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.300,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1131,'2 ',     0.000,     0.000,    11.400,    -9.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.300,    11.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1131,'C2',   161.000,     0.000,   120.750,  -112.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   161.000,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1131,'C3',   161.000,     0.000,   120.750,  -112.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   161.000,   125.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1132,'W ',  1440.000,   368.940,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1440.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1132,'x ',     2.000,   368.940,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'1 ',     0.000,     0.000,     1.000,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'10',     0.000,     0.000,     5.400,    -4.200,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     7.700,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'11',     0.000,     0.000,    11.200,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    16.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'12',     0.000,     0.000,    14.800,   -11.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.100,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'13',     0.000,     0.000,    14.800,   -11.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    21.100,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'14',    21.860,     0.000,    15.400,   -12.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    22.000,     7.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'15',    24.840,     0.000,    17.500,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'16',    24.840,     0.000,    17.500,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'17',     0.000,     0.000,    17.500,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    25.000,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'18',     0.000,     0.000,    30.000,   -23.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'19',    42.630,     0.000,    30.000,   -23.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'2 ',     0.000,     0.000,     1.000,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'20',    42.900,    30.000,    30.000,   -23.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'21',    42.900,    30.000,    30.000,   -23.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'22',    42.900,    30.000,    30.000,   -23.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'23',    42.900,    30.000,    30.000,   -23.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'24',    42.900,    30.000,    30.000,   -23.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    42.900,    10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'25',    46.700,     0.000,    32.900,   -25.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'26',    46.700,     0.000,    32.900,   -25.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'29',   400.000,     0.000,   280.000,  -220.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   400.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'3 ',     0.000,     0.000,     1.000,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.400,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'30',   400.000,     0.000,   280.000,  -220.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   400.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'31',  1027.000,     0.000,   718.900,  -564.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,  1027.000,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'4 ',     0.000,     0.000,     1.100,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'5 ',     0.000,     0.000,     1.100,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'6 ',     0.000,     0.000,     1.100,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'7 ',     0.000,     0.000,     1.100,    -0.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.500,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'8 ',     0.000,     0.000,     1.800,    -1.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'9 ',     0.000,     0.000,     1.800,    -1.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     2.500,     0.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1133,'C1',   268.500,   201.380,   201.380,  -187.950,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   268.500,   115.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1135,'1 ',    16.990,     0.000,    12.000,    -9.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    17.100,     3.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1136,'x ',     0.000,   522.933,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1138,'QS',     0.000,    20.320,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1146,'1 ',    28.000,     0.000,    19.600,   -15.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    28.000,     8.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1147,'1 ',    79.000,     0.000,    55.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    79.500,    68.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1147,'2 ',    79.000,     0.000,    55.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    79.500,    66.400,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1147,'3 ',    79.000,     0.000,    55.700,   -43.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    79.500,    65.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1148,'1 ',    49.680,     0.000,    35.000,   -27.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.000,    39.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1148,'2 ',    49.680,     0.000,    35.000,   -27.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    50.000,    39.900,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1148,'x ',   200.000,    32.133,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1160,'QS',     0.000,    77.443,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1161,'QS',     0.000,    23.242,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1162,'1 ',     0.000,     0.000,    32.900,   -25.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    47.000,    23.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1164,'1 ',    60.895,    -5.653,    22.100,   -17.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    31.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1164,'QS',     0.000,    -5.653,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1164,'W ',   380.000,    -5.653,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   384.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1169,'1 ',    24.900,   -13.066,    17.400,   -13.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    24.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1170,'1 ',    20.000,    14.000,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1172,'1 ',    16.000,    11.200,    11.200,    -8.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    16.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1173,'1 ',    18.000,    12.600,    12.600,    -9.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    18.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1181,'1 ',     2.800,     2.000,     2.000,    -1.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1181,'2 ',     2.800,     2.000,     2.000,    -1.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1181,'3 ',     2.800,     2.000,     2.000,    -1.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.800,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1181,'4 ',     3.500,     2.500,     2.500,    -1.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     3.500,     0.700,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1194,'1 ',     6.500,     4.600,     4.600,    -3.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1194,'2 ',     6.500,     4.600,     4.600,    -3.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     6.500,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1204,'QS',     0.000,    19.527,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1206,'QS',     0.000,    35.382,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1213,'1 ',    10.000,     7.000,     7.000,    -5.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1213,'2 ',    10.000,     7.000,     7.000,    -5.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,     4.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1222,'QS',     0.000,   220.607,   275.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1223,'1 ',    25.000,    10.906,    17.500,   -13.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    25.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1227,'1 ',     0.000,   -16.082,   175.000,  -137.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1227,'2 ',     0.000,   -16.082,   175.000,  -137.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1227,'3 ',     0.000,   -16.082,   175.000,  -137.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1227,'4 ',     0.000,   -16.082,   175.000,  -137.500,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   250.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1228,'QS',     0.000,   231.034,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'1 ',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'10',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'11',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'12',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'13',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'14',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'15',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'16',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'2 ',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'3 ',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'4 ',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'5 ',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'6 ',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'7 ',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'8 ',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1230,'9 ',    57.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    57.000,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1231,'x ',  1200.000,   -45.222,  9900.000, -9900.000,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  2000.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1233,'W ',   500.000,   607.669,  9900.000, -9900.000,1.02400,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   500.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1236,'1 ',     0.000,     0.000,   631.300,  -496.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   901.800,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1236,'2 ',     0.000,     0.000,   631.300,  -496.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   901.800,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1240,'1 ',   641.800,    -5.985,   449.300,  -353.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   641.800,   481.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1240,'2 ',  1259.300,    -5.985,   881.500,  -692.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1259.300,   944.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1247,'S ',   200.000,    30.153,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   497.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1248,'W ',   300.000,   -45.162,  9900.000, -9900.000,1.02200,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1249,'1 ',     0.000,     0.000,   458.600,  -360.300,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   655.100,   150.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1249,'S ',   300.000,    62.039,  9900.000, -9900.000,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   400.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1249,'W ',   130.000,    62.039,  9900.000, -9900.000,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   130.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1250,'1 ',    87.500,    23.823,    61.300,   -48.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    87.500,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1251,'W ',   445.000,   -39.235,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   445.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1263,'DC', -1200.000,    60.161,  9900.000, -9900.000,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000, -1200.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1263,'RF',    -0.671,    60.161,  9900.000, -9900.000,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     1.000,    -1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'1 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'10',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'11',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'12',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'13',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'14',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'15',     0.000,     0.000,     1.100,    -0.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'16',     0.000,     0.000,     1.100,    -0.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'17',     0.000,     0.000,     1.100,    -0.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'18',     0.000,     0.000,     1.100,    -0.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     1.600,     0.800,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'2 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'3 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'4 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'5 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'6 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'7 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'8 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1273,'9 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.600,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1287,'1 ',    79.900,   -12.246,    55.900,   -43.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.900,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1296,'1 ',    94.400,   -24.838,    66.100,   -51.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    94.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1296,'2 ',   112.000,   -24.838,    78.400,   -61.600,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   112.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1299,'S ',   900.073,    55.235,  9900.000, -9900.000,1.02400,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1100.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1303,'W ',   230.000,   120.427,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   238.400,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1313,'x ',   400.000,   327.115,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1320,'X ',    -1.000,     8.270,    20.000,   -20.000,1.02690,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,   -10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1321,'1 ',     0.000,     0.000,    67.200,   -52.800,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    96.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1321,'2 ',     0.000,     0.000,    67.200,   -52.800,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    96.000,    35.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1321,'3 ',     0.000,     0.000,   152.300,  -119.700,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   217.600,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1321,'4 ',     0.000,     0.000,   152.300,  -119.700,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   217.600,    85.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1324,'1 ',    79.800,     0.820,    55.900,   -43.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    79.800,     7.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1330,'C1',    90.000,   -13.866,    67.950,   -63.420,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    90.600,    63.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1413,'W ',   300.000,   105.217,  9900.000, -9900.000,1.03150,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   300.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1413,'X ',    -2.000,    20.000,    20.000,   -20.000,1.03150,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     9.000,   -10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1427,'1 ',   150.300,   -14.245,   105.200,   -82.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.300,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1427,'10',   193.500,   -14.245,   135.500,  -106.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1427,'11',   193.500,   -14.245,   135.500,  -106.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1427,'12',   193.500,   -14.245,   135.500,  -106.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1427,'13',   193.500,   -14.245,   135.500,  -106.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1427,'2 ',   150.300,   -14.245,   105.200,   -82.700,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   150.300,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1427,'3 ',   193.500,   -14.245,   135.500,  -106.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1427,'4 ',   193.500,   -14.245,   135.500,  -106.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1427,'5 ',   193.500,   -14.245,   135.500,  -106.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1427,'6 ',   193.500,   -14.245,   135.500,  -106.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1427,'7 ',   193.500,   -14.245,   135.500,  -106.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1427,'8 ',   193.500,   -14.245,   135.500,  -106.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1427,'9 ',   193.500,   -14.245,   135.500,  -106.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   193.500,     1.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1428,'1 ',     0.000,     2.966,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1428,'10',     0.000,     2.966,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1428,'11',     0.000,     2.966,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1428,'12',     0.000,     2.966,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1428,'2 ',     0.000,     2.966,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1428,'3 ',     0.000,     2.966,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1428,'4 ',     0.000,     2.966,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1428,'5 ',     0.000,     2.966,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1428,'6 ',     0.000,     2.966,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1428,'7 ',     0.000,     2.966,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1428,'8 ',     0.000,     2.966,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1428,'9 ',     0.000,     2.966,    14.000,   -11.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    20.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1445,'1 ',    15.000,     0.000,     0.000,     0.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    15.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1456,'1 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1456,'2 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1456,'3 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1456,'4 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1456,'5 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1456,'6 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1456,'7 ',     0.000,     0.000,     0.600,    -0.400,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,     0.800,     0.100,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1456,'C1',     0.000,     0.000,    10.050,    -9.380,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    13.400,     6.300,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1457,'1 ',    14.900,     0.000,    10.500,    -8.300,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,    15.000,    12.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1457,'2 ',   178.860,     0.000,   126.000,   -99.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   180.000,    60.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1457,'3 ',   373.620,     0.000,   263.200,  -206.800,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   376.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1457,'4 ',   387.000,     0.000,   270.900,  -212.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   387.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1457,'5 ',   387.000,     0.000,   270.900,  -212.900,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,0,  100.0,   387.000,    75.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1460,'1 ',     2.000,     1.400,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1460,'2 ',     2.000,     1.400,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1460,'3 ',     2.000,     1.400,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1460,'4 ',     2.000,     1.400,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1460,'5 ',     2.000,     1.400,     1.400,    -1.100,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     2.000,     1.200,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1484,'QS',     0.000,     9.208,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1489,'QS',     0.000,   -40.063,   250.000,  -250.000,1.02010,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1493,'DC',  1000.000,   628.099,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1496,'QS',     0.000,     0.732,   250.000,  -250.000,1.01870,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1528,'W ',  1456.000,   169.751,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1456.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,1, 1.0000
 1528,'x ',     0.000,   169.751,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1539,'QS',     0.000,    23.040,   250.000,  -250.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,     0.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1546,'x ',   100.000,    -0.524,  9900.000, -9900.000,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,   200.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1558,'X ',     0.000,    20.000,    20.000,   -20.000,1.03000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,    10.000,   -10.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
 1570,'x ',   400.000,    75.382,  9900.000, -9900.000,1.02000,    0,   100.000,   0.00000,   1.00000,   0.00000,   0.00000,1.00000,1,  100.0,  1000.000,     0.000,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,0, 1.0000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
   142,     1,'1 ',3.88900E-2,1.60810E-1,2.66300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  29.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,   199,'1 ',2.54000E-3,1.05100E-2,1.74000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,   228,'1 ',1.20700E-2,4.98900E-2,8.26000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,   228,'2 ',1.33600E-2,5.52400E-2,9.15000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,   242,'1 ',6.63000E-3,2.74100E-2,4.54000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   881,     1,'1 ',9.26000E-3,3.83000E-2,6.34000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   882,     1,'1 ',9.17000E-3,3.79100E-2,6.28000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   883,     1,'1 ',5.43000E-3,2.24700E-2,3.72000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,  1402,'1 ',2.80000E-3,1.15600E-2,1.92000E-3, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,  1402,'2 ',2.80000E-3,1.15600E-2,1.92000E-3, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,  1403,'1 ',2.76000E-3,1.14100E-2,1.89000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,  1404,'1 ',2.77000E-3,1.14600E-2,1.90000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,  1405,'1 ',2.78000E-3,1.14900E-2,1.90000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,  1422,'1 ',1.90000E-3,7.85000E-3,1.30000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,  1550,'1 ',2.42700E-2,1.00340E-1,1.66200E-2, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,  1550,'2 ',2.42700E-2,1.00340E-1,1.66200E-2, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,  1551,'1 ',4.77000E-3,1.97300E-2,3.27000E-3, 556.00, 556.00, 600.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     1,  1551,'2 ',4.37000E-3,1.80500E-2,2.99000E-3, 556.00, 556.00, 600.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.33,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   777,     2,'1 ',4.08300E-2,9.28100E-2,1.81000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   794,     3,'1 ',1.64000E-3,6.76000E-3,1.12000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     4,   193,'1 ',1.02000E-3,4.21000E-3,7.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     4,   193,'2 ',1.05000E-3,4.35000E-3,7.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     4,   193,'3 ',1.03000E-3,4.25000E-3,7.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     4,   449,'1 ',6.37000E-3,2.63400E-2,4.36000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     4,  1527,'1 ',4.95000E-3,2.11000E-2,2.70000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     4,  1527,'2 ',4.95000E-3,2.11000E-2,2.70000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   990,     5,'1 ',5.00000E-5,1.90000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   635,     6,'1 ',3.61000E-3,1.49400E-2,2.47000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   698,     7,'1 ',2.03000E-3,8.41000E-3,1.39000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   699,     7,'1 ',2.03000E-3,8.39000E-3,1.39000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   676,     8,'1 ',2.11000E-3,8.71000E-3,1.44000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.61,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   677,     8,'1 ',2.11000E-3,8.73000E-3,1.45000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.61,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     9,   524,'1 ',1.09200E-2,4.51600E-2,7.48000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   649,     9,'1 ',1.47200E-2,6.08700E-2,1.00800E-2, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   649,     9,'2 ',1.47200E-2,6.08700E-2,1.00800E-2, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
     9,   851,'1 ',3.23000E-3,1.33600E-2,2.21000E-3, 240.00, 556.00, 265.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    10,   450,'1 ',4.18000E-3,1.72900E-2,2.86000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    11,   489,'1 ',1.96000E-3,8.12000E-3,1.34000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   795,    11,'1 ',4.00000E-4,1.65000E-3,2.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   872,    12,'1 ',5.00000E-5,1.90000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    13,   196,'1 ',1.56000E-3,6.45000E-3,1.07000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   864,    13,'1 ',8.11000E-3,3.35400E-2,5.55000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   865,    13,'1 ',8.13000E-3,3.36100E-2,5.57000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    13,  1442,'1 ',1.56000E-3,6.46000E-3,1.07000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    14,   460,'1 ',1.43000E-3,5.90000E-3,9.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1017,    14,'1 ',2.84000E-3,1.17400E-2,1.94000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    59,    15,'1 ',3.64800E-2,1.50840E-1,2.49800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  27.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    15,   402,'1 ',2.10000E-3,8.70000E-3,1.44000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.61,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    16,   391,'1 ',2.11800E-2,8.75600E-2,1.45000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  16.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1030,    16,'1 ',8.35000E-3,3.45300E-2,5.72000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1050,    16,'1 ',2.49300E-2,1.03100E-1,1.70700E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  19.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1051,    16,'1 ',2.07000E-3,8.57000E-3,1.42000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.58,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    16,  1394,'1 ',2.59800E-2,1.07430E-1,1.77900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  19.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    17,   628,'N1',1.70000E-3,8.50000E-3,6.40000E-2, 300.00, 300.00, 330.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    17,   628,'N2',1.70000E-3,8.50000E-3,6.40000E-2, 300.00, 300.00, 330.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    18,   561,'1 ',4.00700E-2,9.10900E-2,1.78000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    18,   583,'1 ',1.00900E-2,2.29400E-2,4.50000E-4, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    18,   585,'1 ',8.02000E-3,1.82300E-2,3.60000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    18,  1494,'1 ',3.57000E-3,8.12000E-3,1.60000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.53,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    18,  1494,'2 ',3.20000E-3,7.27000E-3,1.40000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    18,  1494,'3 ',3.20000E-3,7.27000E-3,1.40000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    19,  1538,'1 ',3.80000E-3,1.57200E-2,2.60000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    19,  1538,'2 ',3.80000E-3,1.57200E-2,2.60000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    19,  1538,'3 ',3.80000E-3,1.57200E-2,2.60000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    19,  1538,'4 ',3.80000E-3,1.57200E-2,2.60000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    19,  1538,'5 ',3.80000E-3,1.57200E-2,2.60000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1004,    20,'1 ',6.20000E-4,2.56000E-3,4.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1008,    20,'1 ',1.41800E-2,5.86600E-2,9.71000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1020,    20,'1 ',9.18000E-3,3.79600E-2,6.29000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1195,    20,'1 ',9.43000E-3,3.89900E-2,6.46000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    21,   403,'1 ',5.00000E-3,2.06900E-2,3.43000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    21,   406,'1 ',2.03100E-2,6.98800E-2,8.59000E-3, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1004,    21,'1 ',4.00000E-4,1.63000E-3,2.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1005,    21,'1 ',5.36000E-3,2.21800E-2,3.67000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1009,    21,'1 ',1.41700E-2,5.86100E-2,9.71000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1204,    22,'1 ',2.82700E-2,6.42600E-2,1.26000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   751,    23,'1 ',3.12200E-2,1.29100E-1,2.13800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  23.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1193,    23,'1 ',6.73000E-3,2.78300E-2,4.61000E-3, 222.00, 556.00, 244.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1194,    23,'1 ',6.72000E-3,2.78000E-2,4.60000E-3, 222.00, 556.00, 244.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1208,    23,'1 ',1.75500E-2,7.25900E-2,1.20200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1214,    23,'1 ',3.81000E-3,1.57500E-2,2.61000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   908,    24,'1 ',1.79000E-3,7.42000E-3,1.23000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   913,    24,'1 ',2.73700E-2,1.13170E-1,1.87400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  20.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   914,    24,'1 ',3.78400E-2,1.56470E-1,2.59100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  28.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1100,    24,'1 ',2.85500E-2,1.18040E-1,1.95500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  21.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1102,    24,'1 ',2.49600E-2,1.03190E-1,1.70900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  19.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    25,    83,'1 ',1.05000E-2,4.34100E-2,7.19000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    26,   557,'1 ',1.00000E-5,1.90000E-4,5.01000E-3,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    26,   557,'2 ',1.00000E-5,1.80000E-4,4.68000E-3,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1068,    27,'1 ',7.00000E-5,3.00000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1070,    27,'1 ',3.30000E-4,1.36000E-3,2.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1286,    28,'1 ',5.00000E-4,2.07000E-3,3.50000E-4, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1287,    28,'1 ',5.00000E-4,2.05000E-3,3.40000E-4, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   124,    29,'1 ',3.31400E-2,1.37040E-1,2.26900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  25.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    29,   152,'1 ',8.52000E-3,3.52300E-2,5.83000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   212,    29,'1 ',1.42800E-2,5.90700E-2,9.78000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   896,    29,'1 ',2.74900E-2,1.13660E-1,1.88200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  20.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    30,    55,'1 ',2.36600E-2,9.78500E-2,1.62000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    30,   131,'1 ',8.43000E-3,3.48500E-2,5.77000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    32,    31,'1 ',6.00000E-4,2.70000E-3,4.40000E-4, 135.00, 556.00, 175.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   680,    31,'1 ',1.25000E-3,5.18000E-3,8.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.96,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    32,    84,'1 ',1.08000E-2,4.28000E-2,5.50000E-3, 120.00, 556.00, 120.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    32,   474,'1 ',5.65000E-3,2.33700E-2,3.87000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    32,   678,'2 ',6.00000E-3,2.70000E-2,4.40000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    33,   140,'1 ',8.62000E-3,3.56500E-2,5.90000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.58,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    33,  1469,'1 ',1.06600E-2,4.40800E-2,7.30000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1178,    34,'1 ',9.80000E-4,4.04000E-3,6.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1179,    34,'1 ',9.70000E-4,4.00000E-3,6.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    35,    36,'1 ',1.80000E-4,7.60000E-4,1.30000E-4, 220.00, 563.00, 265.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    35,    36,'2 ',1.80000E-4,7.60000E-4,1.30000E-4, 220.00, 563.00, 265.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    35,   191,'1 ',1.72700E-2,7.13900E-2,1.18200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    35,   485,'1 ',1.86500E-2,7.71200E-2,1.27700E-2, 221.00, 556.00, 244.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    35,   485,'2 ',1.86500E-2,7.71200E-2,1.27700E-2, 221.00, 556.00, 244.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    36,   190,'1 ',2.91400E-2,1.20500E-1,1.99500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  22.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    36,   192,'1 ',7.93000E-3,3.28100E-2,5.43000E-3, 221.00, 556.00, 265.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    36,   192,'2 ',7.93000E-3,3.28100E-2,5.43000E-3, 221.00, 556.00, 265.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   490,    36,'N ',3.75000E-2,2.40000E-1,3.30000E-2, 170.00, 563.00, 187.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  44.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    37,   270,'1 ',2.61000E-3,1.07700E-2,1.78000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.99,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    37,   270,'2 ',3.34000E-3,1.38200E-2,2.29000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    37,   273,'1 ',1.53000E-3,6.31000E-3,1.04000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    38,    91,'1 ',8.53000E-3,3.52700E-2,5.84000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.51,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    38,    97,'1 ',1.48600E-2,6.14500E-2,1.01800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    39,  1307,'1 ',9.20000E-4,7.40000E-3,2.82400E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   779,    40,'1 ',3.39000E-3,1.40300E-2,2.32000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   932,    41,'1 ',2.50000E-4,1.05000E-3,1.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   933,    41,'1 ',3.00000E-4,1.23000E-3,2.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    42,    46,'1 ',7.20000E-4,2.96000E-3,4.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1116,    42,'1 ',3.78000E-3,1.56500E-2,2.59000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1328,    42,'1 ',2.09900E-2,8.68100E-2,1.43800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  16.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1329,    42,'1 ',2.10000E-2,8.68200E-2,1.43800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  16.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    42,  1330,'1 ',3.60000E-4,1.49000E-3,2.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    42,  1576,'1 ',8.89000E-3,3.67500E-2,6.09000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    42,  1576,'2 ',8.86000E-3,3.66600E-2,6.07000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.77,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    45,    43,'1 ',5.20000E-4,2.17000E-3,3.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1116,    43,'1 ',6.09000E-3,2.51900E-2,4.17000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    45,    44,'1 ',3.40000E-4,1.42000E-3,2.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    45,  1330,'1 ',8.80000E-3,3.63800E-2,6.02000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    46,  1438,'1 ',1.23000E-3,5.08000E-3,8.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1106,    47,'1 ',1.39200E-2,5.75500E-2,9.53000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    48,    86,'1 ',1.05400E-2,4.35800E-2,7.22000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1107,    48,'1 ',1.14500E-2,4.73300E-2,7.84000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    48,  1108,'1 ',1.14600E-2,4.74000E-2,7.85000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    48,  1369,'1 ',2.38100E-2,9.84400E-2,1.63000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1015,    49,'1 ',2.33000E-3,9.63000E-3,1.59000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1016,    49,'1 ',2.31000E-3,9.53000E-3,1.58000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    50,   412,'1 ',3.31000E-3,1.36700E-2,2.26000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1031,    50,'1 ',3.24000E-3,1.34200E-2,2.22000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    51,   131,'1 ',2.76000E-3,1.14300E-2,1.89000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    52,   131,'1 ',1.48100E-2,6.12400E-2,1.01400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    53,   152,'1 ',3.54200E-2,1.46460E-1,2.42500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  27.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1565,    53,'1 ',2.23000E-2,9.22100E-2,1.52700E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    54,   132,'1 ',3.59000E-3,2.88800E-2,1.10190E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  22.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1303,    54,'1 ',4.98000E-3,4.00000E-2,1.52610E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  30.53,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    55,    56,'1 ',8.81000E-3,3.64200E-2,6.03000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   124,    55,'1 ',3.50600E-2,1.44980E-1,2.40100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  26.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    56,    57,'1 ',1.17100E-2,4.84400E-2,8.02000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    57,   133,'1 ',1.24800E-2,5.15900E-2,8.54000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    58,   353,'1 ',1.93000E-3,7.99000E-3,1.32000E-3, 417.00, 417.00, 417.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    58,  1552,'1 ',1.60000E-4,6.80000E-4,1.10000E-4, 417.00, 417.00, 417.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    59,    83,'1 ',6.38000E-3,2.63700E-2,4.37000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.87,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    59,    83,'2 ',6.37000E-3,2.63200E-2,4.36000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1027,    59,'1 ',7.22000E-3,2.98700E-2,4.95000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.51,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1028,    59,'1 ',7.21000E-3,2.98200E-2,4.94000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1040,    59,'1 ',2.23000E-2,9.22200E-2,1.52700E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1041,    59,'1 ',2.23000E-2,9.22100E-2,1.52700E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    59,  1220,'NX',1.49000E-3,6.23000E-2,0.00000E-1, 325.00, 325.00, 325.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    60,   500,'1 ',3.20200E-2,7.28000E-2,1.42000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   533,    60,'1 ',4.75500E-2,1.08090E-1,2.11000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1271,    61,'1 ',3.58300E-2,1.48180E-1,2.45400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  27.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    61,  1289,'1 ',2.42200E-2,1.00140E-1,1.65800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.49,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    61,  1289,'2 ',2.34300E-2,9.68900E-2,1.60400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    63,    62,'1 ',0.00000E-1,5.00000E-5,1.23000E-3,1216.00,1216.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    62,   722,'1 ',2.50000E-4,3.83000E-3,9.89300E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    63,   800,'1 ',2.40000E-4,3.73000E-3,9.60000E-2,1216.00,1216.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    64,   422,'1 ',6.00000E-5,2.40000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1000,    65,'1 ',1.36700E-2,5.65300E-2,9.36000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    65,  1573,'1 ',5.87000E-3,2.42500E-2,4.02000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   890,    66,'1 ',5.00000E-5,1.90000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   891,    66,'1 ',5.00000E-5,2.20000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   889,    67,'1 ',7.70000E-4,3.17000E-3,5.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    68,   134,'1 ',1.48200E-2,6.13000E-2,1.01500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1323,    68,'1 ',1.27200E-2,5.25800E-2,8.71000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    69,    77,'1 ',1.77000E-2,7.31900E-2,1.21200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.51,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    69,    77,'2 ',1.76900E-2,7.31500E-2,1.21100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   891,    69,'1 ',1.52300E-2,6.29800E-2,1.04300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1331,    69,'1 ',7.90000E-4,3.29000E-3,5.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.61,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1332,    69,'1 ',8.10000E-4,3.36000E-3,5.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1331,    70,'1 ',5.00000E-5,1.90000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1332,    70,'1 ',4.00000E-5,1.70000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    71,    78,'1 ',1.03500E-2,4.27900E-2,7.09000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1000,    71,'1 ',8.89000E-3,3.67600E-2,6.09000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    71,  1572,'1 ',1.78400E-2,7.37800E-2,1.22200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1325,    72,'1 ',8.00000E-5,3.40000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    73,    74,'1 ',1.62000E-3,6.69000E-3,1.11000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1325,    73,'1 ',3.60000E-4,1.50000E-3,2.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1326,    74,'1 ',1.50000E-3,6.21000E-3,1.03000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    74,  1363,'1 ',2.54000E-3,1.05200E-2,1.74000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    74,  1416,'1 ',1.46000E-3,6.05000E-3,1.00000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   893,    75,'1 ',2.00000E-5,7.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   893,    76,'1 ',3.70000E-4,1.52000E-3,2.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   893,    76,'2 ',3.70000E-4,1.51000E-3,2.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    77,    78,'1 ',1.44900E-2,5.99000E-2,9.92000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    77,  1324,'1 ',1.82300E-2,7.53900E-2,1.24800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    77,  1324,'2 ',1.82300E-2,7.53700E-2,1.24800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   557,    79,'1 ',1.20000E-4,2.30000E-3,5.00000E-2,1200.00,1200.00,1200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   557,    79,'2 ',1.20000E-4,2.30000E-3,5.00000E-2,1200.00,1200.00,1200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    79,  1136,'1 ',8.00000E-5,1.29000E-3,3.33900E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    79,  1136,'2 ',8.00000E-5,1.29000E-3,3.34200E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    80,   375,'1 ',3.12000E-3,1.29100E-2,2.14000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   916,    80,'1 ',1.13000E-3,4.68000E-3,7.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    81,   112,'1 ',2.60500E-2,1.07740E-1,1.78400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  19.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    81,   122,'1 ',6.63000E-3,2.74300E-2,4.54000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    81,  1465,'1 ',2.53900E-2,1.05010E-1,1.73900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  19.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    81,  1559,'1 ',2.27000E-3,9.37000E-3,1.55000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    81,  1559,'2 ',2.27000E-3,9.40000E-3,1.56000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1039,    82,'1 ',1.20000E-4,4.80000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   793,    84,'1 ',2.84000E-3,1.14500E-2,1.46000E-3, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.99,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    85,  1337,'1 ',5.63000E-3,2.32600E-2,3.85000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    86,    87,'1 ',2.91000E-3,1.20500E-2,1.99000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    87,    88,'1 ',2.35000E-3,9.72000E-3,1.61000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    87,  1368,'1 ',1.34500E-2,5.56000E-2,9.21000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    88,  1391,'1 ',7.60000E-4,3.13000E-3,5.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.58,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    89,  1391,'1 ',1.20000E-4,5.10000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    90,    91,'1 ',2.40000E-3,9.94000E-3,1.65000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.84,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    90,  1391,'1 ',1.80000E-3,7.43000E-3,1.23000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1116,    92,'1 ',2.58600E-2,1.06950E-1,1.77100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  19.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1124,    92,'1 ',1.83300E-2,7.57800E-2,1.25500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.99,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    93,   131,'1 ',1.50000E-2,6.20400E-2,1.02700E-2, 167.00, 556.00, 216.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    93,  1565,'1 ',9.34000E-3,3.86100E-2,6.39000E-3, 211.00, 556.00, 235.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    94,    95,'1 ',1.38000E-3,5.72000E-3,9.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1123,    94,'1 ',5.00000E-5,2.10000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1115,    96,'1 ',2.00000E-5,8.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1115,    97,'1 ',1.00000E-3,4.14000E-3,6.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    98,    99,'1 ',1.01400E-2,4.19300E-2,6.94000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
    98,   131,'1 ',1.06700E-2,4.41400E-2,7.31000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1124,    99,'1 ',1.61600E-2,6.68000E-2,1.10600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.33,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1124,   100,'1 ',2.01000E-3,8.32000E-3,1.38000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1335,   101,'1 ',1.50000E-4,6.30000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1336,   101,'1 ',6.00000E-5,2.50000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1109,   102,'1 ',2.22000E-3,9.17000E-3,1.52000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1336,   102,'1 ',1.10000E-4,4.60000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1109,   103,'1 ',2.77000E-3,1.14600E-2,1.90000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1281,   104,'1 ',4.30000E-3,1.77900E-2,2.95000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1359,   104,'1 ',4.30000E-3,1.77700E-2,2.94000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   105,   262,'1 ',1.82300E-2,7.53600E-2,1.24800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   105,   309,'1 ',2.27000E-3,9.40000E-3,1.56000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   105,   309,'2 ',2.27000E-3,9.39000E-3,1.55000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1359,   105,'1 ',3.10000E-3,1.28200E-2,2.12000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   105,  1364,'1 ',4.05000E-3,1.67600E-2,2.78000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   105,  1365,'1 ',4.07000E-3,1.68300E-2,2.79000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   105,  1433,'1 ',1.69300E-2,7.00200E-2,1.15900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.93,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   105,  1436,'1 ',6.00000E-5,2.50000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   106,  1364,'1 ',6.00000E-5,2.40000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   106,  1365,'1 ',8.00000E-5,3.40000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   107,  1364,'1 ',5.30000E-3,2.19000E-2,3.63000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   107,  1365,'1 ',5.28000E-3,2.18400E-2,3.62000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   107,  1566,'1 ',7.85000E-3,3.24400E-2,5.37000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.99,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   107,  1566,'2 ',7.77000E-3,3.21300E-2,5.32000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.93,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   107,  1566,'3 ',7.77000E-3,3.21400E-2,5.32000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.93,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   108,   133,'1 ',2.30200E-2,9.51900E-2,1.57600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.57,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   108,  1568,'1 ',6.85000E-3,2.83200E-2,4.69000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   109,   124,'1 ',1.16700E-2,4.82600E-2,7.99000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   109,  1568,'1 ',7.89000E-3,3.26100E-2,5.40000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   110,   114,'1 ',2.28900E-2,9.46600E-2,1.56700E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1172,   110,'1 ',7.84000E-3,3.24100E-2,5.37000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   110,  1568,'1 ',1.63600E-2,6.76400E-2,1.12000E-2, 222.00, 556.00, 254.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.49,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   894,   111,'1 ',8.00000E-5,3.20000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   895,   111,'1 ',8.00000E-5,3.10000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   112,  1465,'1 ',7.15000E-3,2.95600E-2,4.89000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   113,  1218,'1 ',3.00000E-5,1.40000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   113,  1265,'1 ',2.02000E-3,8.37000E-3,1.39000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   114,  1466,'1 ',6.48000E-3,2.68000E-2,4.44000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.95,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   115,   205,'1 ',3.32100E-2,1.37310E-1,2.27400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  25.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   115,  1559,'1 ',1.29800E-2,5.36600E-2,8.88000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   116,   120,'1 ',1.53800E-2,6.36000E-2,1.05300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   116,  1559,'1 ',5.95000E-3,2.46000E-2,4.07000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   117,   121,'1 ',3.85000E-3,1.59400E-2,2.64000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   117,   122,'1 ',1.62000E-3,6.69000E-3,1.11000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   117,  1559,'1 ',9.82000E-3,4.06000E-2,6.72000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   118,   119,'1 ',7.44000E-3,3.07600E-2,5.09000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   118,   123,'1 ',1.05400E-2,4.35700E-2,7.21000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   119,   120,'1 ',6.94000E-3,2.87000E-2,4.75000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   121,   123,'1 ',2.24000E-3,9.26000E-3,1.53000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   124,   149,'1 ',3.17500E-2,1.31300E-1,2.17400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  24.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   896,   124,'1 ',5.68000E-3,2.34900E-2,3.89000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1171,   124,'1 ',1.15400E-2,4.77200E-2,7.90000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   125,   415,'1 ',2.37000E-3,9.80000E-3,1.62000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   125,   418,'N ',2.60000E-3,1.55500E-2,2.30000E-3, 220.00, 252.00, 280.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1216,   125,'1 ',5.20000E-4,2.14000E-3,3.50000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   126,   415,'1 ',1.43000E-3,5.92000E-3,9.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   127,   505,'1 ',4.01000E-3,1.65700E-2,2.74000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   127,   510,'1 ',3.03000E-3,1.25300E-2,2.08000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   127,   510,'2 ',3.02000E-3,1.25000E-2,2.07000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   127,   813,'1 ',4.61000E-3,1.90800E-2,3.16000E-3, 185.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   127,   813,'2 ',4.61000E-3,1.90600E-2,3.16000E-3, 185.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   127,   813,'3 ',4.61000E-3,1.90600E-2,3.16000E-3, 185.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   127,   814,'1 ',8.47000E-3,3.50100E-2,5.80000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   127,  1441,'1 ',1.12300E-2,4.64300E-2,7.69000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.57,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   127,  1520,'1 ',1.28200E-2,5.30100E-2,8.78000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   127,  1520,'2 ',1.28200E-2,5.30100E-2,8.78000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   217,   128,'1 ',1.55700E-2,6.43900E-2,1.06600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   128,   220,'1 ',3.80000E-3,1.57200E-2,2.60000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   128,   220,'2 ',3.83000E-3,1.58500E-2,2.62000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.93,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   128,   220,'3 ',3.83000E-3,1.58500E-2,2.62000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.93,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   887,   128,'1 ',4.58000E-3,1.89400E-2,3.14000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   888,   128,'1 ',4.25000E-3,1.75900E-2,2.91000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1550,   128,'1 ',2.24900E-2,9.30200E-2,1.54000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1550,   128,'2 ',2.24900E-2,9.30200E-2,1.54000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   129,   250,'1 ',9.53000E-3,3.94100E-2,6.53000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   129,   250,'2 ',9.08000E-3,3.75600E-2,6.22000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.93,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   885,   129,'1 ',2.41000E-3,9.98000E-3,1.65000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.84,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   886,   130,'1 ',3.30000E-4,1.36000E-3,2.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   131,  1252,'1 ',1.38700E-2,5.73500E-2,9.50000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   132,  1250,'1 ',7.50000E-4,6.02000E-3,2.29700E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   894,   133,'1 ',8.38000E-3,3.46700E-2,5.74000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   134,   288,'1 ',2.50000E-3,1.03200E-2,1.71000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   925,   134,'1 ',2.24000E-3,9.25000E-3,1.53000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   926,   134,'1 ',2.24000E-3,9.25000E-3,1.53000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1323,   134,'1 ',2.75400E-2,1.13860E-1,1.88500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  21.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   135,  1368,'1 ',1.20000E-4,5.00000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   135,  1369,'1 ',9.00000E-5,3.60000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1279,   136,'1 ',1.08000E-3,4.47000E-3,7.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   136,  1367,'1 ',1.09000E-3,4.51000E-3,7.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   137,   159,'1 ',1.80100E-2,7.44700E-2,1.23300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1112,   137,'1 ',5.79000E-3,2.39200E-2,3.96000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1117,   138,'1 ',1.00000E-5,6.00000E-5,2.30000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   139,   140,'1 ',9.00000E-5,3.70000E-4,6.00000E-5, 220.00, 556.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   141,   139,'1 ',9.78000E-3,4.04600E-2,6.70000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1123,   139,'1 ',2.03500E-2,8.41700E-2,1.39400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   223,   140,'1 ',7.13000E-3,2.94700E-2,4.88000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1575,   140,'1 ',2.00000E-4,8.20000E-4,1.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   141,   142,'1 ',2.02000E-3,8.36000E-3,1.38000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   142,   224,'1 ',5.37000E-3,2.22100E-2,3.68000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   143,  1561,'1 ',1.42900E-2,5.91100E-2,9.79000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   143,  1563,'1 ',4.08000E-3,1.68600E-2,2.79000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   144,   145,'1 ',3.91000E-3,1.61500E-2,2.67000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   144,  1563,'1 ',1.07100E-2,4.43000E-2,7.34000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   145,   311,'1 ',5.97000E-3,2.47000E-2,4.09000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.56,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   145,  1341,'1 ',3.84000E-3,1.58700E-2,2.63000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.93,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   146,  1341,'1 ',5.00000E-5,2.00000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   896,   147,'1 ',8.10000E-4,3.33000E-3,5.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.61,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   148,  1289,'1 ',6.48000E-3,2.67800E-2,4.43000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1173,   149,'1 ',7.92000E-3,3.27400E-2,5.42000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   149,  1289,'1 ',1.09200E-2,4.51700E-2,7.48000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1173,   150,'1 ',1.10000E-4,4.40000E-4,7.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   150,  1289,'1 ',7.57000E-3,3.12900E-2,5.18000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1173,   151,'1 ',8.00000E-5,3.10000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1056,   153,'1 ',2.00000E-5,7.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   154,   158,'1 ',3.12000E-3,1.93100E-2,2.74000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1056,   154,'1 ',1.53800E-2,6.36000E-2,1.05300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1057,   154,'1 ',8.00000E-5,3.30000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   154,  1473,'1 ',1.30300E-2,5.38700E-2,8.92000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.95,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1058,   155,'1 ',1.32000E-3,5.46000E-3,9.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1058,   156,'1 ',6.35000E-3,2.62500E-2,4.35000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1059,   156,'1 ',1.07000E-3,4.44000E-3,7.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1059,   157,'1 ',6.00000E-5,2.70000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1059,   158,'1 ',9.40000E-4,3.89000E-3,6.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   159,  1563,'1 ',2.01100E-2,8.31500E-2,1.37700E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1112,   160,'1 ',3.00000E-5,1.30000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   161,   162,'1 ',5.90000E-4,2.42000E-3,4.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   161,  1445,'1 ',4.10000E-4,1.71000E-3,2.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   162,   163,'1 ',1.67000E-3,6.91000E-3,1.14000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   162,   163,'2 ',1.66000E-3,6.88000E-3,1.14000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   162,  1445,'1 ',4.20000E-4,1.75000E-3,2.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   163,   164,'1 ',1.80000E-4,7.60000E-4,1.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   967,   163,'1 ',1.40000E-4,5.60000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   163,  1561,'1 ',7.66000E-3,3.16800E-2,5.25000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   968,   165,'1 ',9.10000E-4,3.78000E-3,6.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   971,   166,'1 ',5.30000E-4,2.19000E-3,3.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1095,   167,'1 ',1.00000E-4,4.00000E-4,7.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1096,   167,'1 ',1.20000E-4,5.10000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   907,   168,'1 ',2.26000E-3,9.34000E-3,1.55000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   169,   171,'1 ',2.21000E-3,9.15000E-3,1.52000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1095,   169,'1 ',6.26000E-3,2.58700E-2,4.28000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   170,   171,'1 ',2.70000E-4,1.12000E-3,1.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1292,   170,'1 ',2.50000E-3,1.03200E-2,1.71000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   380,   171,'1 ',4.42400E-2,1.82950E-1,3.02900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  33.77,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   907,   171,'1 ',1.62300E-2,6.71100E-2,1.11100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1074,   171,'1 ',5.00000E-3,2.06900E-2,3.43000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1076,   171,'1 ',5.01000E-3,2.07000E-2,3.43000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1077,   171,'1 ',4.99000E-3,2.06500E-2,3.42000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   171,  1295,'1 ',4.53000E-3,1.87500E-2,3.10000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1076,   172,'1 ',9.00000E-5,3.90000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1077,   172,'1 ',1.50000E-4,6.10000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1078,   173,'1 ',1.85000E-3,7.66000E-3,1.27000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1097,   173,'1 ',4.93000E-3,2.03800E-2,3.37000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   173,  1266,'1 ',1.11000E-3,4.60000E-3,7.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1078,   174,'1 ',5.00000E-5,1.90000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1079,   174,'1 ',5.00000E-5,2.20000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1080,   175,'1 ',5.00000E-5,2.10000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1270,   175,'1 ',6.00000E-5,2.50000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   176,  1399,'1 ',1.20000E-4,5.00000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   176,  1400,'1 ',1.00000E-4,3.90000E-4,7.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   177,   334,'1 ',1.02000E-3,4.23000E-3,7.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   178,  1397,'1 ',1.90000E-4,7.80000E-4,1.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   178,  1398,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   178,  1415,'1 ',5.00000E-5,2.10000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   179,  1385,'1 ',1.42200E-2,5.88000E-2,9.74000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   179,  1397,'1 ',2.20000E-4,9.20000E-4,1.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1082,   180,'1 ',8.00000E-5,3.20000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1083,   180,'1 ',7.00000E-5,2.90000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   181,  1399,'1 ',1.00000E-3,4.13000E-3,6.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   181,  1415,'1 ',3.90000E-4,1.61000E-3,2.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1084,   182,'1 ',9.30000E-4,3.86000E-3,6.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1085,   182,'1 ',9.50000E-4,3.92000E-3,6.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1084,   183,'1 ',5.00000E-5,2.10000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1085,   183,'1 ',4.00000E-5,1.70000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1270,   184,'1 ',6.84000E-3,2.82900E-2,4.68000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   184,  1553,'1 ',8.27000E-3,3.41900E-2,5.66000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1090,   185,'1 ',1.40000E-4,5.90000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1091,   185,'1 ',1.20000E-4,5.20000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   186,   187,'1 ',1.49200E-2,6.17000E-2,1.02200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   186,   496,'1 ',4.20300E-2,1.73820E-1,2.87800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  32.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   186,   501,'1 ',3.50800E-2,1.45050E-1,2.40200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  26.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   206,   187,'1 ',1.43100E-2,5.91800E-2,9.80000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   188,   461,'1 ',1.15100E-2,4.75800E-2,7.88000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1203,   188,'1 ',1.39600E-2,5.77100E-2,9.56000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1203,   189,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   779,   190,'1 ',2.94100E-2,1.21610E-1,2.01400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  22.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   191,   450,'1 ',2.05300E-2,8.49100E-2,1.40600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   192,  1527,'1 ',4.54000E-3,1.87900E-2,3.11000E-3, 275.00, 556.00, 330.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   192,  1527,'2 ',5.34000E-3,1.84040E-2,3.23300E-3, 275.00, 556.00, 330.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   989,   193,'1 ',2.50000E-4,1.03000E-3,1.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   194,   195,'1 ',1.54000E-3,6.36000E-3,1.05000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   194,   195,'2 ',1.48000E-3,6.12000E-3,1.01000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   194,   196,'1 ',2.88000E-3,1.19200E-2,1.97000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   866,   194,'1 ',9.05000E-3,3.74100E-2,6.20000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   867,   194,'1 ',9.07000E-3,3.74900E-2,6.21000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   194,  1442,'1 ',2.88000E-3,1.19000E-2,1.97000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   197,  1551,'1 ',1.13000E-3,4.66000E-3,7.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   197,  1551,'2 ',9.60000E-4,3.97000E-3,6.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   877,   198,'1 ',7.00000E-5,2.90000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   878,   198,'1 ',1.10000E-4,4.60000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   199,  1422,'1 ',7.50000E-4,3.11000E-3,5.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.57,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   200,   216,'1 ',2.16900E-2,8.30000E-2,1.06000E-2, 125.00, 556.00, 154.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   200,   216,'2 ',2.16900E-2,8.30000E-2,1.06000E-2, 125.00, 556.00, 154.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   200,   216,'3 ',2.16900E-2,8.30000E-2,1.06000E-2, 125.00, 556.00, 154.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   881,   200,'1 ',4.00000E-5,1.70000E-4,3.00000E-5, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   881,   200,'2 ',4.00000E-5,1.70000E-4,3.00000E-5, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   882,   200,'1 ',4.00000E-5,1.80000E-4,3.00000E-5, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   882,   200,'2 ',4.00000E-5,1.80000E-4,3.00000E-5, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   883,   201,'1 ',2.00000E-5,9.00000E-5,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   884,   201,'1 ',2.00000E-5,1.00000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   204,   202,'1 ',3.43100E-2,1.41880E-1,2.34900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  26.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   202,  1289,'1 ',3.99200E-2,1.65060E-1,2.73300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  30.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   203,   204,'1 ',1.80900E-2,7.47900E-2,1.23900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1039,   203,'1 ',1.48300E-2,6.13000E-2,1.01500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   204,   205,'1 ',2.59900E-2,1.07470E-1,1.78000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  19.84,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   205,   206,'1 ',7.28000E-3,3.01000E-2,4.98000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.56,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   205,   495,'1 ',4.64800E-2,1.92200E-1,3.18300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  35.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1273,   207,'1 ',1.61000E-3,6.66000E-3,1.10000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   209,   208,'1 ',1.94000E-3,8.01000E-3,1.33000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1273,   208,'1 ',2.03800E-2,8.42600E-2,1.39500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   208,  1439,'1 ',2.85900E-2,1.18240E-1,1.95800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  21.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   209,   212,'1 ',1.05400E-2,4.36000E-2,7.22000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   210,  1439,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   210,  1458,'1 ',3.00000E-5,1.40000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   877,   211,'1 ',1.10100E-2,4.55200E-2,7.54000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1256,   211,'1 ',7.41800E-2,3.06760E-1,5.08000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  56.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   213,   214,'1 ',2.11500E-2,8.74400E-2,1.44800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  16.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1272,   213,'1 ',2.74000E-2,1.13310E-1,1.87600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  20.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   214,   215,'1 ',1.87800E-2,7.76500E-2,1.28600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.33,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   214,   216,'1 ',2.22900E-2,9.21600E-2,1.52600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   215,   216,'1 ',4.13000E-3,1.70800E-2,2.83000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   216,   218,'1 ',8.80000E-3,3.51400E-2,3.57000E-3, 145.00, 556.00, 185.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   216,   218,'2 ',8.80000E-3,3.51400E-2,3.57000E-3, 145.00, 556.00, 185.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   216,   222,'1 ',2.60000E-3,1.07700E-2,1.78000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.99,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   887,   216,'1 ',1.24700E-2,5.15700E-2,8.54000E-3, 210.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1550,   216,'1 ',5.73000E-3,2.36800E-2,3.92000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1550,   216,'2 ',5.87000E-3,2.42600E-2,4.02000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   888,   217,'1 ',1.13600E-2,4.69600E-2,7.78000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   218,   220,'1 ',3.50000E-3,2.61300E-2,3.94000E-3, 226.00, 556.00, 269.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   218,   220,'2 ',3.50000E-3,2.61300E-2,3.94000E-3, 226.00, 556.00, 269.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   887,   219,'1 ',1.10000E-4,4.50000E-4,7.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   888,   219,'1 ',3.20000E-4,1.31000E-3,2.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1264,   220,'1 ',7.80000E-3,3.22700E-2,5.34000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.96,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1264,   220,'2 ',8.99000E-3,3.71800E-2,6.16000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   220,  1274,'1 ',1.99200E-2,8.23600E-2,1.36400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   879,   221,'1 ',4.00000E-5,1.50000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   880,   221,'1 ',4.00000E-5,1.60000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   223,  1565,'1 ',1.95800E-2,8.09700E-2,1.34100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.95,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   225,   226,'1 ',1.89700E-2,4.31200E-2,8.40000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   225,  1471,'1 ',8.41600E-2,1.91320E-1,3.74000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   226,  1472,'1 ',9.33600E-2,2.12230E-1,4.15000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   227,   247,'1 ',4.00000E-3,1.51000E-2,2.56000E-1, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1310,   227,'1 ',1.14300E-2,4.72700E-2,7.83000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   228,   229,'1 ',1.19200E-2,4.92900E-2,8.16000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1254,   228,'1 ',8.30000E-4,3.41000E-3,5.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   231,   229,'1 ',1.19100E-2,4.92300E-2,8.15000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   230,   231,'1 ',8.00000E-5,3.20000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   230,   232,'1 ',4.50000E-3,1.86000E-2,3.08000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1118,   232,'1 ',1.20800E-2,4.99600E-2,8.27000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   233,  1388,'1 ',7.70000E-4,3.20000E-3,5.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   233,  1389,'1 ',7.90000E-4,3.26000E-3,5.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1312,   234,'1 ',5.40000E-4,2.25000E-3,3.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   234,  1333,'1 ',1.30000E-4,5.40000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   235,  1333,'1 ',6.00000E-5,2.50000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1311,   236,'1 ',4.02000E-3,1.66000E-2,2.75000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   236,  1334,'1 ',1.90000E-4,7.70000E-4,1.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1335,   236,'1 ',2.28300E-2,9.44200E-2,1.56400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1336,   236,'1 ',2.28300E-2,9.44200E-2,1.56400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   236,  1417,'1 ',1.25200E-2,5.17900E-2,8.58000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.56,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   237,  1390,'1 ',2.10000E-4,8.50000E-4,1.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   238,  1390,'1 ',1.10000E-4,4.60000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1254,   239,'1 ',4.06000E-3,1.68100E-2,2.78000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1126,   240,'1 ',9.49000E-3,3.92400E-2,6.50000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   240,  1381,'1 ',9.53000E-3,3.94100E-2,6.53000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1125,   241,'1 ',4.00000E-5,1.70000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   241,  1382,'1 ',9.00000E-5,3.80000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   242,   244,'1 ',6.81000E-3,2.81600E-2,4.66000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   242,   248,'1 ',5.21000E-3,2.15600E-2,3.57000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   242,  1408,'1 ',2.10000E-4,8.50000E-4,1.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   242,  1409,'1 ',4.30000E-4,1.92000E-3,3.20000E-4, 185.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.33,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   243,  1551,'1 ',7.05000E-3,2.91500E-2,4.83000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   885,   245,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   246,   247,'1 ',4.75000E-3,1.96400E-2,3.25000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   246,   247,'EQ',4.75000E-3,1.96400E-2,3.25000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   885,   246,'1 ',3.08000E-3,1.27300E-2,2.11000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1126,   249,'1 ',2.00000E-4,8.10000E-4,1.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   249,  1381,'1 ',1.60000E-4,6.80000E-4,1.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   886,   250,'1 ',2.81000E-3,1.16100E-2,1.92000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   250,  1424,'1 ',5.20000E-3,2.14900E-2,3.56000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1122,   251,'1 ',2.80000E-4,1.16000E-3,1.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1122,   252,'1 ',9.00000E-5,3.50000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   252,  1297,'1 ',5.12000E-3,2.11900E-2,3.51000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   253,  1110,'1 ',5.05000E-3,2.08600E-2,3.45000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   253,  1379,'1 ',6.10000E-3,2.52200E-2,4.18000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   254,  1243,'1 ',1.24000E-3,1.89800E-2,4.90580E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  40.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1245,   254,'1 ',6.70000E-4,1.02000E-2,2.63760E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  21.57,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   933,   255,'1 ',1.41000E-3,5.85000E-3,9.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1566,   255,'1 ',1.38300E-2,5.71800E-2,9.47000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.56,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   936,   256,'1 ',4.00000E-5,1.70000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   937,   256,'1 ',1.00000E-5,6.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   983,   256,'1 ',1.68500E-2,6.96600E-2,1.15400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1348,   256,'1 ',1.88500E-2,7.79500E-2,1.29100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   256,  1431,'1 ',5.56000E-3,2.30100E-2,3.81000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   934,   257,'1 ',2.00000E-5,9.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   935,   257,'1 ',5.00000E-5,2.00000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   940,   258,'1 ',4.00000E-5,1.70000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   941,   258,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   944,   259,'1 ',3.00000E-5,1.40000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   945,   260,'1 ',2.20000E-4,9.00000E-4,1.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   945,   261,'1 ',4.70000E-4,1.94000E-3,3.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   946,   262,'1 ',3.61000E-3,1.49400E-2,2.47000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   946,   263,'1 ',1.40000E-4,6.00000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   947,   263,'1 ',1.40000E-4,5.70000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   264,   278,'1 ',2.63000E-3,1.08800E-2,1.80000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   946,   264,'1 ',4.06000E-3,1.67700E-2,2.78000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   947,   264,'1 ',4.08000E-3,1.68700E-2,2.79000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   963,   264,'1 ',8.10000E-4,3.35000E-3,5.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   987,   264,'1 ',1.32000E-3,5.46000E-3,9.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   264,  1571,'1 ',1.58000E-3,6.51000E-3,1.08000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   264,  1571,'2 ',1.57000E-3,6.49000E-3,1.07000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   265,   951,'1 ',3.19000E-3,1.31900E-2,2.18000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   265,   951,'2 ',3.17000E-3,1.31200E-2,2.17000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   952,   266,'1 ',9.00000E-5,3.90000E-4,6.00000E-5, 210.00, 210.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   266,  1428,'1 ',9.10000E-4,3.76000E-3,6.20000E-4, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   266,  1428,'2 ',9.10000E-4,3.76000E-3,6.20000E-4, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   266,  1429,'1 ',8.90000E-4,3.67000E-3,6.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   266,  1569,'1 ',1.52000E-3,6.27000E-3,1.04000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   954,   267,'1 ',1.00000E-4,4.00000E-4,7.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   955,   267,'1 ',9.00000E-5,3.60000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   954,   268,'1 ',1.80000E-4,7.50000E-4,1.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   955,   268,'1 ',1.60000E-4,6.50000E-4,1.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,   270,'1 ',1.80000E-4,7.50000E-4,1.30000E-4, 220.00, 556.00, 286.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,   270,'2 ',1.80000E-4,7.50000E-4,1.30000E-4, 220.00, 556.00, 286.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,   270,'3 ',1.80000E-4,7.50000E-4,1.30000E-4, 220.00, 556.00, 286.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   949,   269,'1 ',2.01000E-2,8.31100E-2,1.37600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,  1110,'1 ',1.99300E-2,8.24100E-2,1.36500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1111,   269,'1 ',1.79400E-2,7.41900E-2,1.22900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1119,   269,'1 ',2.91200E-2,1.20390E-1,1.99400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  22.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1262,   269,'1 ',1.81600E-2,7.51000E-2,1.24400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,  1280,'1 ',6.57000E-3,2.71600E-2,4.50000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1300,   269,'1 ',3.75500E-2,1.55280E-1,2.57100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  28.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1335,   269,'1 ',3.08400E-2,1.27510E-1,2.11100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  23.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1358,   269,'1 ',6.55000E-3,2.71000E-2,4.49000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,  1372,'1 ',1.02100E-2,4.22200E-2,6.99000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,  1373,'1 ',1.01700E-2,4.20600E-2,6.96000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,  1380,'1 ',1.91400E-2,7.91700E-2,1.31100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.61,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,  1449,'1 ',4.68000E-3,1.93600E-2,3.21000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.57,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   269,  1450,'1 ',4.64000E-3,1.91800E-2,3.18000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   270,   271,'1 ',5.30000E-4,2.20000E-3,3.70000E-4, 220.00, 556.00, 280.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   270,   271,'2W',5.30000E-4,2.20000E-3,3.70000E-4, 220.00, 556.00, 280.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   271,   274,'1 ',1.36000E-3,5.63000E-3,9.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   271,  1562,'1 ',1.09000E-3,4.50000E-3,7.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   271,  1562,'2 ',1.20000E-3,4.94000E-3,8.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   271,  1562,'3W',1.20000E-3,4.94000E-3,8.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   272,  1280,'1 ',1.30000E-4,5.40000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1358,   272,'1 ',8.00000E-5,3.50000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   274,   275,'1 ',2.60000E-4,1.08000E-3,1.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   276,  1373,'1 ',5.00000E-5,2.20000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1262,   277,'1 ',5.00000E-5,2.10000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1262,   277,'2 ',5.00000E-5,2.10000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1357,   277,'1 ',2.00000E-5,9.00000E-5,1.00000E-5, 211.00, 556.00, 235.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   277,  1372,'1 ',6.00000E-5,2.60000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   277,  1373,'1 ',6.00000E-5,2.50000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   964,   278,'1 ',2.00000E-4,8.50000E-4,1.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   966,   278,'1 ',5.82000E-3,2.40700E-2,3.99000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   279,   286,'1 ',1.50000E-3,6.19000E-3,1.02000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   279,   286,'2 ',1.51000E-3,6.24000E-3,1.03000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   964,   279,'1 ',4.00000E-5,1.60000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   965,   280,'1 ',1.50000E-4,6.10000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   966,   280,'1 ',1.40000E-4,6.00000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   956,   281,'1 ',4.00000E-5,1.60000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   957,   281,'1 ',4.00000E-5,1.80000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   960,   282,'1 ',3.00000E-4,1.24000E-3,2.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   961,   282,'1 ',2.30000E-4,9.60000E-4,1.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   958,   283,'1 ',9.00000E-5,3.70000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   959,   283,'1 ',7.00000E-5,3.00000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   959,   284,'1 ',2.00000E-4,8.30000E-4,1.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   958,   285,'1 ',1.40000E-4,5.90000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   962,   286,'1 ',4.30000E-4,1.80000E-3,3.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.33,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   963,   286,'1 ',4.20000E-4,1.73000E-3,2.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   962,   287,'1 ',1.80000E-4,7.40000E-4,1.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   963,   287,'1 ',1.90000E-4,7.70000E-4,1.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   925,   288,'1 ',5.00000E-5,2.10000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   926,   288,'1 ',7.00000E-5,2.80000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   927,   289,'1 ',6.00000E-5,2.60000E-4,4.00000E-5, 220.00, 556.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   967,   289,'1 ',1.61000E-3,6.67000E-3,1.10000E-3, 220.00, 556.00, 242.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   290,   291,'1 ',2.46000E-3,1.01700E-2,1.68000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   290,   291,'2 ',2.46000E-3,1.01700E-2,1.68000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   927,   290,'1 ',6.19000E-3,2.56100E-2,4.24000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   930,   290,'1 ',8.48000E-3,3.50700E-2,5.81000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   928,   291,'1 ',2.46000E-3,1.01700E-2,1.68000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   929,   291,'1 ',2.47000E-3,1.02100E-2,1.69000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   928,   292,'1 ',4.00000E-5,1.80000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   929,   292,'1 ',9.00000E-5,3.60000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   930,   293,'1 ',4.00000E-5,1.70000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   931,   293,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   294,   298,'1 ',5.50000E-4,4.39000E-3,1.67600E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   294,  1246,'1 ',9.00000E-5,7.40000E-4,2.82000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.56,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   294,  1246,'2 ',7.00000E-5,5.40000E-4,2.07000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   294,  1246,'3 ',5.00000E-5,4.10000E-4,1.56000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   294,  1246,'4 ',5.00000E-5,4.00000E-4,1.54000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   294,  1246,'5 ',5.00000E-5,4.10000E-4,1.55000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   294,  1246,'6 ',1.00000E-4,8.20000E-4,3.12000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   295,  1563,'1 ',2.73900E-2,1.13260E-1,1.87500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  20.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   972,   296,'1 ',1.90000E-4,8.00000E-4,1.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   296,   973,'1 ',9.00000E-5,3.70000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   974,   297,'1 ',5.80000E-4,2.40000E-3,4.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   975,   297,'1 ',5.80000E-4,2.38000E-3,3.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   298,  1315,'1 ',5.50000E-4,4.40000E-3,1.67800E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1278,   299,'1 ',5.00000E-5,1.90000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   300,   301,'1 ',4.00000E-4,1.64000E-3,2.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1474,   300,'1 ',7.92000E-3,3.27400E-2,5.42000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   302,   303,'1 ',1.50000E-4,6.20000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   302,   304,'1 ',9.00000E-5,3.80000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1474,   302,'1 ',4.29000E-3,1.77400E-2,2.94000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1344,   303,'1 ',1.15000E-3,4.75000E-3,7.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1344,   305,'1 ',6.00000E-5,2.50000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   305,  1345,'1 ',6.00000E-5,2.70000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1283,   306,'1 ',6.00000E-5,2.40000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1284,   306,'1 ',6.00000E-5,2.40000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1346,   307,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1347,   307,'1 ',2.00000E-5,1.00000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1282,   308,'1 ',8.00000E-5,3.40000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1346,   309,'1 ',2.74000E-3,1.13400E-2,1.88000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1347,   309,'1 ',2.73000E-3,1.12700E-2,1.87000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   310,  1435,'1 ',3.80000E-4,1.58000E-3,2.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   310,  1566,'1 ',7.20000E-4,2.97000E-3,4.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1343,   311,'1 ',1.03000E-3,4.25000E-3,7.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1113,   312,'1 ',6.00000E-5,2.40000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1114,   312,'1 ',6.00000E-5,2.30000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   976,   313,'1 ',2.00000E-5,1.80000E-4,7.00000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   977,   313,'1 ',3.00000E-5,2.20000E-4,8.50000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   982,   314,'1 ',4.00000E-5,1.50000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   983,   314,'1 ',5.00000E-5,2.00000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   976,   315,'1 ',1.55000E-3,1.24800E-2,4.76000E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   977,   315,'1 ',1.55000E-3,1.24700E-2,4.75900E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   315,  1261,'1 ',1.80000E-4,1.43000E-3,5.47000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   315,  1261,'2 ',1.80000E-4,1.42000E-3,5.41000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1316,   315,'1 ',1.00000E-5,5.00000E-5,1.80000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1317,   315,'1 ',1.00000E-5,5.00000E-5,1.80000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   984,   316,'1 ',1.83000E-3,7.58000E-3,1.26000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1319,   316,'1 ',6.20000E-4,2.58000E-3,4.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1318,   317,'1 ',1.08000E-3,4.48000E-3,7.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1318,   318,'1 ',1.27000E-3,5.25000E-3,8.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1318,   319,'1 ',1.04000E-3,4.31000E-3,7.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1350,   319,'1 ',9.60000E-4,3.97000E-3,6.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1114,   320,'1 ',1.26000E-2,5.21000E-2,8.63000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1474,   320,'1 ',7.33000E-3,3.03100E-2,5.02000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1343,   321,'1 ',1.39000E-3,5.77000E-3,9.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   980,   322,'1 ',4.50000E-4,1.87000E-3,3.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   986,   322,'1 ',4.60000E-4,1.92000E-3,3.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   981,   323,'1 ',2.00000E-5,8.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   323,  1566,'1 ',9.27000E-3,3.83400E-2,6.35000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   324,  1378,'1 ',6.00000E-5,2.30000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   984,   325,'1 ',8.00000E-5,3.30000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   985,   325,'1 ',5.00000E-5,2.00000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   984,   326,'1 ',2.96000E-3,1.22400E-2,2.03000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   985,   326,'1 ',2.96000E-3,1.22600E-2,2.03000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   327,  1374,'1 ',3.81000E-3,1.57700E-2,2.61000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   327,  1375,'1 ',3.81000E-3,1.57700E-2,2.61000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1057,   328,'1 ',2.41100E-2,9.97100E-2,1.65100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1060,   328,'1 ',2.08200E-2,8.61000E-2,1.42600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   329,   333,'1 ',1.08400E-2,4.48200E-2,7.42000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   329,   335,'1 ',4.02000E-3,1.66300E-2,2.75000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1060,   329,'1 ',4.70000E-4,1.93000E-3,3.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1290,   329,'1 ',3.71000E-3,1.53600E-2,2.54000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   330,   331,'1 ',2.00000E-5,2.30000E-4,6.01000E-3,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.49,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   330,  1243,'1 ',4.00000E-5,5.70000E-4,1.47400E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   331,   332,'1 ',5.40000E-4,8.18000E-3,2.11350E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   332,  1236,'1 ',9.50000E-4,1.44400E-2,3.73330E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  30.53,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   333,   334,'1 ',4.19000E-3,1.73400E-2,2.87000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1082,   334,'1 ',4.02000E-3,1.66200E-2,2.75000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1083,   334,'1 ',3.99000E-3,1.64900E-2,2.73000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1088,   334,'1 ',4.54000E-3,1.87600E-2,3.11000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1090,   334,'1 ',1.36200E-2,5.63100E-2,9.32000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1270,   334,'1 ',5.12000E-3,2.11900E-2,3.51000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   334,  1397,'1 ',1.29000E-3,5.34000E-3,8.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   334,  1398,'1 ',1.48000E-3,6.10000E-3,1.01000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   334,  1399,'1 ',7.80000E-4,3.23000E-3,5.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   335,   336,'1 ',3.66000E-3,1.51300E-2,2.51000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   336,   344,'1 ',4.80000E-3,1.98400E-2,3.28000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   336,  1478,'1 ',3.23000E-3,1.33700E-2,2.21000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   337,  1237,'1 ',4.90000E-4,7.44000E-3,1.92250E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   337,  1243,'1 ',2.70000E-4,4.11000E-3,1.06250E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1060,   338,'1 ',4.14000E-3,1.71200E-2,2.83000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1290,   338,'1 ',9.40000E-4,3.90000E-3,6.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1290,   339,'1 ',1.40000E-3,5.78000E-3,9.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1061,   340,'1 ',8.96000E-3,3.70500E-2,6.13000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.84,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1066,   341,'1 ',4.00000E-5,1.80000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,   341,'1 ',3.00000E-5,1.40000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1064,   342,'1 ',9.00000E-5,3.80000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1065,   342,'1 ',5.00000E-5,2.00000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1062,   343,'1 ',3.61000E-3,1.49300E-2,2.47000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1063,   343,'1 ',3.61000E-3,1.49200E-2,2.47000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   343,  1294,'1 ',3.42000E-3,1.41400E-2,2.34000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.61,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1062,   344,'1 ',1.40000E-4,5.80000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1063,   344,'1 ',9.00000E-5,3.80000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1069,   345,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1070,   345,'1 ',4.00000E-5,1.70000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1069,   346,'1 ',4.90000E-4,2.04000E-3,3.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1075,   346,'1 ',8.00000E-5,3.40000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1071,   347,'1 ',1.43000E-3,5.93000E-3,9.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1072,   347,'1 ',1.44000E-3,5.94000E-3,9.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1073,   348,'1 ',2.50000E-4,1.02000E-3,1.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1081,   348,'1 ',3.70000E-4,1.52000E-3,2.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1073,   349,'1 ',2.10000E-4,8.60000E-4,1.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1093,   350,'1 ',8.00000E-5,3.20000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1094,   350,'1 ',7.00000E-5,3.00000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1098,   351,'1 ',2.74000E-3,1.13500E-2,1.88000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1099,   351,'1 ',9.00000E-5,3.50000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1099,   352,'1 ',4.10000E-4,1.70000E-3,2.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   353,   354,'1 ',1.58800E-2,6.56500E-2,1.08700E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   353,   355,'1 ',1.46400E-2,6.05500E-2,1.00300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   353,   359,'1 ',1.06000E-3,4.38000E-3,7.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1180,   353,'1 ',1.04000E-3,4.31000E-3,7.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1181,   353,'1 ',1.07000E-3,4.41000E-3,7.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1182,   353,'1 ',2.92000E-3,1.20600E-2,2.00000E-3, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   353,  1460,'1 ',7.50000E-4,3.10000E-3,5.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.57,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1086,   354,'1 ',1.57800E-2,6.52700E-2,1.08100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   363,   355,'1 ',9.30000E-4,3.86000E-3,6.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   356,  1462,'1 ',3.28000E-3,1.35500E-2,2.24000E-3, 211.00, 211.00, 232.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   356,  1556,'1 ',1.65000E-3,6.83000E-3,1.13000E-3, 211.00, 211.00, 235.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   357,  1239,'1 ',2.00000E-5,2.40000E-4,6.13000E-3,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   357,  1239,'2 ',2.00000E-5,2.40000E-4,6.14000E-3,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   358,  1241,'1 ',1.00000E-5,2.20000E-4,5.72000E-3,2454.00,2454.00,2454.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   358,  1241,'2 ',1.00000E-5,1.90000E-4,4.82000E-3,2454.00,2454.00,2454.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1180,   359,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1181,   359,'1 ',4.00000E-5,1.70000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1100,   360,'1 ',1.20000E-4,4.80000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1101,   360,'1 ',7.00000E-5,2.90000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1104,   361,'1 ',7.00000E-5,2.90000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1104,   362,'1 ',9.50000E-4,3.92000E-3,6.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   363,  1192,'1 ',2.13000E-3,8.82000E-3,1.46000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1190,   364,'1 ',1.90000E-4,7.90000E-4,1.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1105,   365,'1 ',8.97000E-3,3.71100E-2,6.14000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1191,   365,'1 ',1.37600E-2,5.69200E-2,9.42000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.51,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   909,   366,'1 ',1.35800E-2,5.61400E-2,9.30000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1056,   366,'1 ',1.49700E-2,6.19000E-2,1.02500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   909,   367,'1 ',6.00000E-5,2.50000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   910,   368,'1 ',5.00000E-5,2.20000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   911,   368,'1 ',6.00000E-5,2.50000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   912,   369,'1 ',6.00000E-5,2.70000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   913,   370,'1 ',5.00000E-5,2.20000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   371,   372,'1 ',1.21500E-2,5.02300E-2,8.32000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   914,   371,'1 ',2.01000E-3,8.29000E-3,1.37000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.53,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   372,   373,'1 ',1.85900E-2,7.68600E-2,1.27300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   920,   372,'1 ',8.60000E-4,3.57000E-3,5.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1304,   372,'1 ',9.37000E-3,3.87600E-2,6.42000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   913,   374,'1 ',1.66100E-2,6.87000E-2,1.13800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   914,   374,'1 ',6.16000E-3,2.54800E-2,4.22000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   915,   374,'1 ',8.02000E-3,3.31800E-2,5.49000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   919,   374,'1 ',1.45400E-2,6.01400E-2,9.96000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   920,   374,'1 ',1.08200E-2,4.47400E-2,7.41000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   921,   374,'1 ',3.45000E-3,1.42800E-2,2.36000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1287,   374,'1 ',3.37100E-2,6.04200E-2,6.94000E-3,  76.00, 556.00,  94.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   915,   375,'1 ',1.92000E-3,7.93000E-3,1.31000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   915,   376,'1 ',5.00000E-4,2.09000E-3,3.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   916,   377,'1 ',9.00000E-5,3.90000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   378,   916,'1 ',5.67000E-3,2.34300E-2,3.88000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.33,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   917,   378,'1 ',4.97000E-3,2.05400E-2,3.40000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   378,  1285,'1 ',7.50000E-3,3.10200E-2,5.14000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1040,   379,'1 ',4.00000E-5,1.60000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1041,   379,'1 ',3.00000E-5,1.30000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   379,  1285,'1 ',1.60000E-3,6.60000E-3,1.09000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   380,   381,'1 ',3.62000E-3,1.49500E-2,2.48000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   380,   383,'1 ',2.75300E-2,1.13840E-1,1.88500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  21.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   380,   393,'1 ',3.90000E-3,1.61400E-2,2.67000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   912,   380,'1 ',1.16800E-2,4.82800E-2,7.99000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1043,   380,'1 ',2.36400E-2,9.77700E-2,1.61900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   380,  1306,'1 ',1.02800E-2,4.25100E-2,7.04000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1042,   382,'1 ',1.90000E-4,7.80000E-4,1.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1043,   382,'1 ',6.00000E-4,2.47000E-3,4.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   383,   431,'1 ',8.30000E-3,3.43200E-2,5.68000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   383,   432,'1 ',3.75000E-3,1.55100E-2,2.57000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1055,   383,'1 ',4.00000E-5,1.50000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1044,   384,'1 ',1.40000E-4,5.70000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   390,   385,'1 ',6.93000E-3,2.86400E-2,4.74000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,   385,'1 ',1.85000E-3,7.63000E-3,1.26000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   386,   434,'N ',2.75300E-2,8.20100E-2,9.26000E-3, 102.00, 114.00, 134.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   386,  1548,'1 ',1.10000E-3,4.54000E-3,7.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.84,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1052,   387,'1 ',7.00000E-5,2.80000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   387,  1548,'1 ',6.64000E-3,2.74400E-2,4.54000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1012,   388,'1 ',6.00000E-4,2.48000E-3,4.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1013,   388,'1 ',6.40000E-4,2.63000E-3,4.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.49,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1014,   388,'1 ',4.43000E-3,1.83000E-2,3.03000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1014,   389,'1 ',7.00000E-5,3.00000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   390,  1548,'1 ',9.27000E-3,3.83300E-2,6.35000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1353,   391,'N ',3.75000E-3,2.25000E-2,3.75000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   391,  1395,'1 ',4.91000E-3,2.03000E-2,3.36000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1051,   392,'1 ',2.70000E-4,1.10000E-3,1.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   393,   434,'1 ',1.43800E-2,5.94700E-2,9.85000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1027,   394,'1 ',4.10000E-4,1.69000E-3,2.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1028,   394,'1 ',4.00000E-4,1.67000E-3,2.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   395,  1220,'1 ',2.05000E-3,1.64900E-2,6.29000E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   395,  1221,'1 ',2.30000E-3,1.49000E-2,2.80000E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1054,   396,'1 ',6.00000E-5,2.40000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1054,   397,'1 ',5.00000E-5,2.20000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1029,   398,'1 ',8.20000E-4,3.40000E-3,5.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1001,   399,'1 ',1.70000E-4,7.10000E-4,1.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1002,   399,'1 ',1.50000E-4,6.30000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   400,   666,'1 ',1.00000E-2,4.13400E-2,6.85000E-3, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,   7.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1193,   400,'1 ',8.00000E-5,3.20000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1194,   400,'1 ',6.00000E-5,2.70000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1195,   401,'1 ',2.88000E-3,1.19200E-2,1.97000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   402,   403,'1 ',3.21400E-2,1.32900E-1,2.20100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  24.53,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   405,   404,'1 ',1.00000E-3,4.05000E-3,6.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1199,   404,'1 ',1.00000E-4,4.10000E-4,7.00000E-5, 125.00, 556.00, 193.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1199,   405,'1 ',1.00000E-3,4.15000E-3,6.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.77,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1198,   406,'1 ',2.20000E-3,9.11000E-3,1.51000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1197,   407,'1 ',4.00000E-5,1.70000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1196,   408,'1 ',2.00000E-5,6.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1003,   409,'1 ',1.40000E-4,5.70000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1005,   410,'1 ',4.00000E-5,1.80000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1020,   411,'1 ',7.00000E-5,3.10000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1021,   411,'1 ',7.00000E-5,2.80000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   412,   413,'1 ',7.47000E-3,3.08800E-2,5.11000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   412,   419,'1 ',1.64900E-2,6.81700E-2,1.12900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1031,   412,'1 ',6.00000E-5,2.30000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   413,   414,'1 ',2.42800E-2,1.00410E-1,1.66300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   413,   579,'1 ',1.11000E-3,4.60000E-3,7.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   414,   415,'1 ',2.84000E-2,1.17430E-1,1.94500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  21.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   415,   416,'1 ',3.19000E-3,1.32000E-2,2.19000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   415,   418,'1 ',4.43000E-3,1.83100E-2,3.03000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1209,   415,'1 ',4.36000E-3,1.80400E-2,2.99000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.33,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1216,   415,'1 ',2.58000E-3,1.06800E-2,1.77000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1217,   415,'1 ',2.92000E-3,1.20700E-2,2.00000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   415,  1546,'1 ',1.05600E-2,4.36600E-2,7.23000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   415,  1546,'2 ',1.08700E-2,4.49300E-2,7.44000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1216,   417,'1 ',1.84000E-3,7.60000E-3,1.26000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1217,   417,'1 ',1.87000E-3,7.73000E-3,1.28000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,   418,'1 ',4.81000E-3,1.98800E-2,3.29000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1026,   418,'1 ',4.82000E-3,1.99200E-2,3.30000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1209,   418,'1 ',7.00000E-5,3.10000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1032,   419,'1 ',1.58000E-3,6.52000E-3,1.08000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1032,   420,'1 ',8.00000E-5,3.20000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1033,   420,'1 ',1.20000E-4,4.80000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   421,   422,'1 ',2.43000E-3,1.00600E-2,1.67000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1037,   421,'1 ',6.81000E-3,2.81500E-2,4.66000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1034,   423,'1 ',2.00000E-4,8.40000E-4,1.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1036,   423,'1 ',1.30000E-4,5.50000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1037,   423,'1 ',1.50000E-4,6.00000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   423,  1464,'1 ',1.60000E-4,6.60000E-4,1.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   424,  1285,'1 ',2.79800E-2,1.15690E-1,1.91600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  21.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   424,  1453,'1 ',4.50000E-4,1.85000E-3,3.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1038,   425,'1 ',6.90000E-4,2.87000E-3,4.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.53,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1006,   426,'1 ',8.60000E-4,3.55000E-3,5.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1007,   426,'1 ',8.80000E-4,3.63000E-3,6.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1008,   427,'1 ',4.82000E-3,1.99100E-2,3.30000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1009,   427,'1 ',4.82000E-3,1.99400E-2,3.30000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1201,   428,'1 ',8.00000E-5,3.40000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1202,   428,'1 ',9.00000E-5,3.70000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1200,   429,'1 ',1.45000E-3,6.01000E-3,1.00000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1202,   429,'1 ',2.32000E-3,9.58000E-3,1.59000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.77,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   429,  1546,'1 ',6.20000E-3,2.56300E-2,4.24000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   430,   431,'1 ',1.39900E-2,5.78500E-2,9.58000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1039,   430,'1 ',4.72000E-3,1.95000E-2,3.23000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1045,   432,'1 ',5.00000E-5,2.10000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1045,   433,'1 ',6.90000E-4,2.84000E-3,4.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1048,   434,'1 ',1.51000E-3,6.23000E-3,1.03000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   434,  1395,'1 ',4.66000E-3,1.92800E-2,3.19000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.56,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   434,  1396,'1 ',3.70000E-3,1.53000E-2,2.53000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   918,   435,'1 ',4.10000E-4,1.70000E-3,2.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1046,   435,'1 ',2.32900E-2,9.63000E-2,1.59500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   918,   436,'1 ',3.00000E-5,1.30000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   918,   437,'1 ',4.10000E-4,1.71000E-3,2.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,   438,'1 ',2.34000E-3,9.69000E-3,1.60000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1048,   439,'1 ',7.00000E-5,2.80000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1048,   440,'1 ',2.34000E-3,9.66000E-3,1.60000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   440,  1394,'1 ',4.14000E-3,1.71100E-2,2.83000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1049,   441,'1 ',5.00000E-5,2.10000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1050,   441,'1 ',4.00000E-5,1.80000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1022,   442,'1 ',1.50000E-4,6.30000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1022,   443,'1 ',2.00000E-5,9.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1024,   444,'1 ',2.90000E-3,1.19900E-2,1.99000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1025,   445,'1 ',1.55000E-3,6.39000E-3,1.06000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1026,   445,'1 ',1.53000E-3,6.33000E-3,1.05000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1200,   446,'1 ',1.68000E-3,6.93000E-3,1.15000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   448,   447,'1 ',5.91900E-2,2.44740E-1,4.05300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  45.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1215,   447,'1 ',4.73400E-2,1.95760E-1,3.24200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  36.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   447,  1515,'1 ',1.68800E-2,6.97900E-2,1.15600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   778,   448,'1 ',7.07000E-3,2.92200E-2,4.84000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   449,   450,'1 ',2.29300E-2,9.48300E-2,1.57000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.51,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   449,  1527,'1 ',5.73000E-3,2.36800E-2,3.92000E-3, 211.00, 556.00, 233.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   451,   452,'1 ',1.14400E-2,4.72900E-2,7.83000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   744,   452,'1 ',6.73000E-3,2.78200E-2,4.61000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   747,   453,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   748,   453,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   751,   454,'1 ',5.00000E-5,2.00000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1205,   455,'1 ',5.35000E-3,2.21300E-2,3.67000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1213,   455,'1 ',1.67300E-2,6.91900E-2,1.14600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.77,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1205,   456,'1 ',3.00000E-5,1.10000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1017,   457,'1 ',1.99000E-2,8.23100E-2,1.36300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1205,   457,'1 ',9.69000E-3,4.00900E-2,6.64000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1018,   458,'1 ',3.00000E-5,1.30000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,   459,'1 ',2.00800E-2,8.30200E-2,1.37500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   459,  1229,'1 ',8.94000E-3,3.69700E-2,6.12000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   752,   461,'1 ',8.83000E-3,3.65000E-2,6.04000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   790,   462,'1 ',5.50000E-4,2.27000E-3,3.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   462,   796,'1 ',5.54000E-3,2.29300E-2,3.80000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   678,   463,'1 ',2.30000E-4,9.40000E-4,1.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   784,   464,'1 ',4.00000E-5,1.70000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   785,   464,'1 ',4.00000E-5,1.60000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   465,   466,'1 ',1.47000E-2,4.50000E-2,1.95000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   465,   797,'1 ',1.47000E-3,6.10000E-3,1.01000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   466,  1444,'1 ',2.20000E-4,9.20000E-4,1.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   787,   467,'1 ',3.20000E-4,1.34000E-3,2.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   789,   468,'1 ',1.26000E-3,5.23000E-3,8.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   786,   469,'1 ',6.30000E-4,2.60000E-3,4.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   681,   470,'1 ',1.25000E-3,5.18000E-3,8.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.96,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   471,   693,'1 ',2.42000E-2,1.00060E-1,1.65700E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   791,   472,'1 ',3.23000E-3,1.33700E-2,2.21000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   792,   472,'1 ',3.22000E-3,1.33100E-2,2.20000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   473,   694,'1 ',5.50000E-4,2.29000E-3,3.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   676,   474,'1 ',7.41000E-3,3.06600E-2,5.08000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   678,   474,'1 ',4.95000E-3,2.04600E-2,3.39000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   680,   474,'1 ',6.06000E-3,2.50600E-2,4.15000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   474,   683,'1 ',1.39500E-2,5.76800E-2,9.55000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   474,   684,'1 ',8.54000E-3,3.53300E-2,5.85000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   474,   684,'2 ',8.07000E-3,3.33700E-2,5.53000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   686,   474,'1 ',2.28600E-2,9.45300E-2,1.56500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   689,   474,'1 ',1.86100E-2,7.69500E-2,1.27400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   690,   474,'1 ',1.86200E-2,7.69800E-2,1.27500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   691,   475,'1 ',3.52000E-3,1.45400E-2,2.41000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   692,   475,'1 ',3.51000E-3,1.45300E-2,2.41000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   691,   476,'1 ',6.00000E-5,2.30000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   692,   476,'1 ',1.00000E-4,4.30000E-4,7.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   708,   477,'1 ',5.00000E-5,2.00000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   709,   477,'1 ',4.00000E-5,1.80000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   742,   478,'1 ',4.65000E-3,1.92400E-2,3.19000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   743,   478,'1 ',4.64000E-3,1.91700E-2,3.17000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1204,   479,'1 ',1.70000E-4,3.90000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   480,   481,'1 ',1.31000E-2,5.41600E-2,8.97000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1214,   480,'1 ',6.24000E-3,2.58100E-2,4.27000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   481,   482,'1 ',2.17000E-3,8.98000E-3,1.49000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1208,   482,'1 ',9.11000E-3,3.76800E-2,6.24000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.96,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   697,   483,'1 ',1.75200E-2,7.24300E-2,1.19900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   775,   483,'1 ',2.45000E-3,1.01300E-2,1.68000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.87,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   776,   483,'1 ',2.46000E-3,1.01600E-2,1.68000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.87,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   483,  1507,'1 ',1.45700E-2,6.02600E-2,9.98000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   749,   484,'1 ',2.62000E-3,1.08500E-2,1.80000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   750,   484,'1 ',2.58000E-3,1.06900E-2,1.77000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   485,   490,'1 ',4.01700E-2,1.66130E-1,2.75100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  30.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   485,   490,'2 ',4.01700E-2,1.66130E-1,2.75100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  30.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   778,   486,'1 ',2.50000E-4,1.02000E-3,1.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   487,   488,'1 ',1.90000E-3,7.87000E-3,1.30000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   778,   487,'1 ',8.11000E-3,3.35300E-2,5.55000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   489,   783,'1 ',2.89800E-2,1.19820E-1,1.98400E-2, 222.00, 556.00, 278.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  22.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   795,   489,'1 ',1.82000E-3,7.53000E-3,1.25000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   990,   490,'1 ',2.70000E-3,1.64900E-2,2.30000E-3, 200.00, 556.00, 240.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   490,   992,'1 ',1.72700E-2,7.13900E-2,1.18200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   991,   491,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   992,   492,'1 ',2.94000E-3,1.21700E-2,2.02000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1206,   493,'1 ',9.00000E-5,3.70000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1207,   494,'1 ',8.00000E-5,3.50000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,   495,'1 ',1.32000E-3,5.45000E-3,9.00000E-4, 140.00, 556.00, 180.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,   495,'2 ',1.32000E-3,5.45000E-3,9.00000E-4, 140.00, 556.00, 180.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1203,   495,'1 ',1.50600E-2,6.22800E-2,1.03100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1207,   495,'1 ',1.69700E-2,7.01800E-2,1.16200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.96,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1559,   495,'1 ',9.23500E-2,3.81870E-1,6.32300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  70.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   496,   497,'1 ',1.81500E-2,7.50400E-2,1.24300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   497,  1223,'1 ',1.08900E-2,4.50400E-2,7.46000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   497,  1543,'1 ',1.38500E-2,5.72700E-2,9.48000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.57,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   498,   499,'1 ',7.69000E-3,3.18000E-2,5.27000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.87,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   498,  1223,'1 ',8.36000E-3,3.45700E-2,5.72000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   499,  1543,'1 ',1.59400E-2,6.59200E-2,1.09200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   500,  1481,'1 ',1.05570E-1,2.40000E-1,4.69000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   501,  1543,'1 ',2.04300E-2,8.44700E-2,1.39900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   701,   502,'1 ',4.40000E-4,1.83000E-3,3.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   503,   511,'1 ',3.10000E-4,1.27000E-3,2.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   503,   511,'2 ',3.10000E-4,1.28000E-3,2.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   710,   503,'1 ',5.60000E-4,2.30000E-3,3.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   503,   728,'1 ',7.70000E-4,3.20000E-3,5.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   717,   504,'1 ',1.20000E-4,5.10000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   505,  1520,'1 ',8.92000E-3,3.69000E-2,6.11000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   656,   506,'1 ',3.15500E-2,1.30450E-1,2.16000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  24.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   804,   506,'1 ',8.76000E-3,3.62300E-2,6.00000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   805,   507,'1 ',1.40000E-4,5.60000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   805,   507,'2 ',2.70000E-4,1.11000E-3,1.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   507,   813,'1 ',1.77100E-2,7.32200E-2,1.21200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   507,  1520,'1 ',7.78000E-3,3.21600E-2,5.33000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   508,   509,'1 ',1.60000E-4,6.50000E-4,1.10000E-4, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   508,   509,'2 ',1.60000E-4,6.50000E-4,1.10000E-4, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   804,   509,'1 ',1.76000E-3,7.27000E-3,1.20000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1520,   509,'N ',3.50000E-3,1.80000E-2,2.80000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   510,   815,'1 ',1.46000E-3,6.05000E-3,1.00000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   510,   815,'2 ',1.46000E-3,6.05000E-3,1.00000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   711,   511,'1 ',3.11000E-3,1.28500E-2,2.13000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   511,   720,'1 ',3.35000E-3,1.38500E-2,2.29000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.56,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   659,   512,'1 ',3.21200E-2,1.32810E-1,2.19900E-2, 221.00, 556.00, 244.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  24.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   659,   512,'2W',3.21200E-2,1.32810E-1,2.19900E-2, 210.00, 556.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  24.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   803,   512,'1 ',2.85300E-2,1.17960E-1,1.95300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  21.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   803,   512,'2W',2.85300E-2,1.17960E-1,1.95300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  21.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   635,   513,'1 ',4.24000E-3,1.75400E-2,2.90000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   513,   705,'1 ',2.72000E-3,1.12300E-2,1.86000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   655,   514,'1 ',7.80000E-3,1.77400E-2,3.50000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   514,  1485,'1 ',3.77200E-2,8.57600E-2,1.68000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   752,   515,'1 ',1.63000E-2,6.74100E-2,1.11600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   752,   516,'1 ',8.26000E-3,3.41700E-2,5.66000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   754,   516,'1 ',1.04600E-2,4.32500E-2,7.16000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   517,   523,'1 ',8.76000E-3,3.62400E-2,6.00000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   517,   664,'1 ',1.75000E-2,7.23500E-2,1.19800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   754,   518,'1 ',3.00000E-4,1.24000E-3,2.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1211,   519,'1 ',7.00000E-5,3.10000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1212,   519,'1 ',7.00000E-5,3.00000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   520,   638,'1 ',3.43900E-2,7.81900E-2,1.53000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   520,  1509,'1 ',2.62000E-2,5.95600E-2,1.16000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   656,   521,'1 ',6.00000E-5,2.40000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   657,   522,'1 ',3.32000E-3,1.37100E-2,2.27000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.53,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   658,   522,'1 ',3.35000E-3,1.38700E-2,2.30000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.56,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   825,   523,'1 ',4.17000E-3,1.72300E-2,2.85000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   826,   523,'1 ',4.21000E-3,1.74200E-2,2.88000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   524,   525,'1 ',5.44000E-3,2.24900E-2,3.72000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   524,   537,'1 ',6.47000E-3,2.67700E-2,4.43000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   525,   851,'1 ',6.06000E-3,2.50600E-2,4.15000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1210,   526,'1 ',4.91000E-2,1.11630E-1,2.18000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   527,   770,'1 ',3.47900E-2,7.90900E-2,1.55000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   527,  1516,'1 ',5.60000E-4,1.26000E-3,2.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   528,   666,'1 ',1.68500E-2,6.96800E-2,1.15400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   528,  1487,'1 ',9.19000E-3,3.79900E-2,6.29000E-3, 198.00, 556.00, 260.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   529,   651,'1 ',1.00000E-5,1.10000E-4,2.73000E-3,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   529,   651,'2 ',1.00000E-5,1.40000E-4,3.50000E-3,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   530,   858,'1 ',2.40000E-4,3.73000E-3,9.63300E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   530,   860,'1 ',5.00000E-4,6.00000E-2,0.00000E-1, 444.00, 444.00, 444.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   531,   532,'1 ',4.88000E-3,2.01600E-2,3.34000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   531,  1401,'1 ',2.30000E-4,9.70000E-4,1.60000E-4, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   532,   901,'1 ',6.86000E-3,2.83700E-2,4.70000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   533,  1419,'1 ',2.21200E-2,5.02900E-2,9.80000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   534,  1419,'1 ',6.39300E-2,1.45340E-1,2.84000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   534,  1488,'1 ',6.77600E-2,1.54050E-1,3.01000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   535,   541,'1 ',2.20000E-4,1.10000E-3,8.30000E-3, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   535,   544,'1 ',1.20000E-3,6.02000E-3,4.56400E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   535,   544,'2 ',1.20000E-3,6.02000E-3,4.56400E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   535,   757,'1 ',2.73000E-3,1.36300E-2,1.03240E-1, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   535,   757,'2 ',2.73000E-3,1.36400E-2,1.03360E-1, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   536,   546,'1 ',3.03000E-3,1.51700E-2,1.14970E-1, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   536,   546,'2 ',3.03000E-3,1.51700E-2,1.14960E-1, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   536,   757,'1 ',2.00000E-5,1.10000E-4,8.40000E-4, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   536,   757,'2 ',2.00000E-5,1.00000E-4,7.80000E-4, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   536,   757,'3 ',2.00000E-5,1.00000E-4,7.90000E-4, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   536,  1574,'1 ',2.00000E-5,1.30000E-4,9.60000E-4, 261.00, 562.00, 440.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   536,  1574,'2 ',2.00000E-5,1.30000E-4,9.60000E-4, 261.00, 562.00, 440.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   537,   538,'1 ',6.77000E-3,2.79800E-2,4.63000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   537,   771,'1 ',6.95000E-3,2.87400E-2,4.76000E-3, 200.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   537,   781,'1 ',9.27000E-3,3.83400E-2,6.35000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   538,   781,'1 ',9.02000E-3,3.73100E-2,6.18000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   539,   540,'1 ',8.00000E-3,2.12000E-2,2.40000E-4,  77.00,  99.00, 107.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   539,   758,'1 ',1.76100E-2,4.00300E-2,7.80000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.61,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1488,   539,'1 ',2.22600E-2,5.06100E-2,9.90000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   540,   541,'1 ',1.00000E-3,6.80000E-2,0.00000E-1, 233.00, 233.00, 344.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   542,   781,'1 ',8.40000E-3,3.47300E-2,5.75000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   543,   781,'1 ',1.36500E-2,5.64300E-2,9.34000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   755,   544,'1 ',1.06000E-3,5.29000E-3,4.01100E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   755,   544,'2 ',1.06000E-3,5.29000E-3,4.01100E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   755,   545,'1 ',1.00000E-5,3.00000E-5,2.40000E-4, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   546,  1518,'1 ',4.60000E-4,2.29000E-3,1.73600E-2, 361.00, 361.00, 381.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   547,   594,'1 ',2.80000E-4,4.25000E-3,1.09810E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   547,   594,'2 ',2.80000E-4,4.25000E-3,1.09810E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   547,   594,'3 ',2.80000E-4,4.29000E-3,1.10900E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   547,   594,'4 ',2.80000E-4,4.30000E-3,1.11250E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   547,   594,'5W',2.80000E-4,4.30000E-3,1.11250E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   547,   897,'1 ',2.80000E-4,4.24000E-3,1.09510E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.96,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   547,   897,'2 ',2.80000E-4,4.32000E-3,1.11620E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   547,   897,'3 ',2.80000E-4,4.30000E-3,1.11210E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   547,   897,'4W',2.80000E-4,4.30000E-3,1.11210E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   547,   897,'5W',2.80000E-4,4.30000E-3,1.11210E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   547,   900,'1 ',6.00000E-4,9.19000E-3,2.37570E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  19.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   547,   900,'2W',6.00000E-4,9.19000E-3,2.37570E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  19.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   733,   548,'1 ',3.21100E-2,7.30100E-2,1.43000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   734,   548,'1 ',3.19400E-2,7.26200E-2,1.42000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   549,   737,'1 ',3.55100E-2,8.90000E-2,1.58000E-3, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   549,   737,'2 ',3.55100E-2,8.90000E-2,1.58000E-3, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   549,   739,'1 ',6.25400E-2,1.42170E-1,2.78000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   549,   739,'2 ',6.25400E-2,1.42170E-1,2.78000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   550,  1164,'1 ',2.32000E-3,1.15900E-2,8.77800E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   550,  1164,'2 ',2.32000E-3,1.16000E-2,8.78600E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   550,  1165,'1 ',2.61000E-3,1.30400E-2,9.87900E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   550,  1165,'2 ',2.61000E-3,1.30400E-2,9.87900E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   550,  1170,'1 ',1.04000E-3,5.20000E-3,3.93700E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   551,  1539,'1 ',1.22300E-2,2.78100E-2,5.40000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   551,  1539,'2 ',1.23400E-2,2.80500E-2,5.50000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   552,   608,'1 ',1.78000E-3,8.89000E-3,6.73200E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   552,   608,'2 ',1.77000E-3,8.85000E-3,6.70200E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1141,   552,'1 ',2.60000E-4,1.32000E-3,9.99000E-3, 432.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   553,   842,'1 ',1.00000E-4,1.00000E-3,3.00000E-2, 400.00, 562.00, 480.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   553,   842,'2 ',1.80000E-4,1.00000E-3,3.05000E-2, 400.00, 562.00, 480.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1144,   553,'1 ',1.71000E-3,2.27000E-2,1.20000E-2, 444.00, 444.00, 444.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1144,   553,'2 ',1.71000E-3,2.27000E-2,1.20000E-2, 444.00, 444.00, 444.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   554,   555,'1 ',2.03000E-3,1.01300E-2,7.67200E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   554,   608,'1 ',1.99000E-3,9.94000E-3,7.53400E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   554,  1164,'1 ',1.44000E-3,7.19000E-3,5.44700E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   554,  1164,'2 ',1.43000E-3,7.12000E-3,5.39800E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   554,  1164,'3 ',1.43000E-3,7.12000E-3,5.39800E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   555,   608,'1 ',7.00000E-5,3.70000E-4,2.83000E-3, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1144,   555,'1 ',2.99000E-3,1.60000E-2,1.12000E-1, 300.00, 300.00, 360.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.93,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   595,   556,'1 ',1.50000E-4,7.70000E-4,5.83000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   595,   556,'2 ',1.50000E-4,7.70000E-4,5.83000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   556,   597,'1 ',8.00000E-5,4.20000E-4,3.22000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   556,   629,'1 ',5.70000E-4,2.85000E-3,2.16000E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   556,   629,'2 ',5.70000E-4,2.85000E-3,2.16000E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   994,   558,'1 ',1.90000E-4,4.20000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   997,   559,'1 ',1.60000E-4,3.70000E-4,1.00000E-5, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   997,   559,'2 ',1.60000E-4,3.70000E-4,1.00000E-5, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1467,   559,'1 ',2.00200E-2,4.55000E-2,8.90000E-4, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1467,   559,'2 ',2.00100E-2,4.55000E-2,8.90000E-4, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   560,   593,'1 ',4.60000E-4,6.97000E-3,1.80220E-1,1200.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   561,   567,'1 ',2.33800E-2,5.31400E-2,1.04000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   561,   587,'1 ',2.71000E-2,6.16200E-2,1.20000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   561,   598,'1 ',2.26600E-2,5.15100E-2,1.01000E-3, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   763,   562,'1 ',2.00000E-5,1.60000E-4,6.00000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   764,   562,'1 ',1.00000E-5,1.10000E-4,4.40000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   809,   563,'1 ',1.50000E-3,6.20000E-3,1.03000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   564,  1540,'1 ',6.91000E-3,1.57100E-2,3.10000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   565,  1401,'N ',2.29000E-3,1.14300E-2,8.66100E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   565,  1525,'1 ',2.30000E-4,1.14000E-3,8.66000E-3, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   987,   566,'1 ',5.00000E-5,2.00000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   567,   588,'1 ',1.16600E-2,2.65100E-2,5.20000E-4, 250.00, 250.00, 275.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   567,   588,'2 ',1.16600E-2,2.65100E-2,5.20000E-4, 250.00, 250.00, 275.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   567,  1497,'1 ',9.19000E-3,2.09000E-2,4.10000E-4, 250.00, 250.00, 325.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   567,  1497,'2 ',9.19000E-3,2.09000E-2,4.10000E-4, 250.00, 250.00, 325.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   568,   591,'1 ',1.31200E-2,2.98200E-2,5.80000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   568,   841,'1 ',1.47200E-2,3.34700E-2,6.50000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   569,   591,'1 ',7.60000E-3,1.72700E-2,3.40000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   569,   591,'2 ',7.60000E-3,1.72700E-2,3.40000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   569,   592,'1 ',1.10800E-2,2.52000E-2,4.90000E-4, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   622,   570,'1 ',2.08300E-2,4.73600E-2,9.30000E-4, 225.00, 225.00, 225.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   622,   570,'2 ',2.08300E-2,4.73600E-2,9.30000E-4, 225.00, 225.00, 225.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   570,  1506,'1 ',2.81800E-2,6.40700E-2,1.25000E-3, 200.00, 125.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   570,  1506,'2 ',2.81800E-2,6.40700E-2,1.25000E-3, 200.00, 125.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   571,  1129,'2W',1.81000E-3,1.25000E-1,5.55900E-2, 936.00, 936.00, 936.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   571,  1528,'1 ',1.81000E-3,1.45700E-2,5.55900E-2, 936.00, 936.00, 936.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   571,  1531,'1 ',2.08000E-3,1.67300E-2,6.38200E-2, 900.00, 900.00,1000.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.77,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   571,  1531,'2 ',2.08000E-3,1.67300E-2,6.38200E-2, 900.00, 900.00,1000.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.77,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   831,   572,'1 ',0.00000E-1,2.00000E-5,1.40000E-4, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   572,  1160,'1 ',4.90000E-4,2.45000E-3,1.85800E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   920,   573,'1 ',1.92000E-3,7.92000E-3,1.31000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1014,   574,'1 ',5.00000E-5,1.90000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1192,   575,'1 ',6.00000E-4,2.50000E-3,4.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1053,   576,'1 ',2.00000E-4,8.40000E-4,1.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   577,   578,'1 ',1.34000E-3,3.06000E-3,6.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   613,   577,'1 ',1.12500E-2,2.55800E-2,5.00000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   578,   846,'1 ',8.49000E-3,1.93000E-2,3.80000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   580,   589,'1 ',1.20000E-4,1.82000E-3,4.70600E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   580,   589,'2 ',1.20000E-4,1.82000E-3,4.70700E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   580,   589,'3W',1.20000E-4,1.82000E-3,4.70700E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   580,   589,'4W',1.20000E-4,1.82000E-3,4.70700E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   580,  1499,'1 ',6.00000E-5,8.90000E-4,2.29100E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.87,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   581,   582,'1 ',4.09300E-2,9.30600E-2,1.82000E-3, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   581,   840,'1 ',4.37400E-2,9.94400E-2,1.94000E-3, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   582,   583,'1 ',1.01100E-2,2.29900E-2,4.50000E-4, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   584,   840,'1 ',1.20100E-2,2.73000E-2,5.30000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   584,  1498,'1 ',3.24400E-2,7.37500E-2,1.44000E-3, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   584,  1523,'1 ',2.86400E-2,6.51100E-2,1.27000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   585,   586,'1 ',1.87800E-2,4.26800E-2,8.30000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   586,   598,'1 ',2.55500E-2,5.80800E-2,1.14000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   587,   625,'1 ',1.75600E-2,3.99300E-2,7.80000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   996,   588,'1 ',1.48500E-2,3.37700E-2,6.60000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   996,   588,'2 ',1.48500E-2,3.37700E-2,6.60000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   589,   594,'1 ',7.30000E-4,1.10900E-2,2.86740E-1,1500.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  23.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   589,   594,'2 ',7.30000E-4,1.10900E-2,2.86740E-1,1500.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  23.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   591,   843,'1 ',1.39300E-2,3.16600E-2,6.20000E-4, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   591,   843,'2 ',1.39300E-2,3.16600E-2,6.20000E-4, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1495,   591,'1 ',2.03000E-2,4.61600E-2,9.00000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1495,   591,'2 ',2.03000E-2,4.61600E-2,9.00000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   592,   840,'1 ',4.41600E-2,1.00390E-1,1.96000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1498,   592,'1 ',1.62400E-2,3.69300E-2,7.20000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   593,   594,'1 ',5.00000E-5,8.20000E-4,2.11100E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   593,   594,'2 ',4.00000E-5,5.50000E-4,1.43200E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   593,   594,'3 ',5.00000E-5,7.00000E-4,1.80100E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   593,   594,'4 ',4.00000E-5,5.50000E-4,1.42600E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   593,   898,'1 ',5.30000E-4,8.12000E-3,2.10000E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   593,   898,'2 ',5.30000E-4,8.14000E-3,2.10320E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1136,   594,'1 ',4.60000E-4,9.00000E-3,1.79880E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1136,   594,'2 ',4.60000E-4,9.00000E-3,1.79910E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   595,   600,'1 ',7.10000E-4,3.57000E-3,2.70400E-2, 385.00, 400.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   595,   600,'2 ',7.10000E-4,3.57000E-3,2.70400E-2, 385.00, 400.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   595,   600,'3 ',7.10000E-4,3.57000E-3,2.70400E-2, 385.00, 400.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   595,  1457,'1 ',2.00000E-4,1.00000E-3,7.45000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   595,  1493,'1 ',2.30000E-4,1.14000E-3,8.64000E-3, 366.00, 400.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   596,   599,'1 ',1.00000E-5,4.00000E-5,3.20000E-4, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   596,   599,'2 ',1.00000E-5,4.00000E-5,3.20000E-4, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   596,  1502,'1 ',1.53000E-3,7.67000E-3,5.81200E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   596,  1502,'2 ',1.53000E-3,7.67000E-3,5.81200E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   596,  1502,'3 ',1.53000E-3,7.67000E-3,5.81200E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   596,  1502,'4W',1.53000E-3,7.67000E-3,5.81200E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   597,  1456,'1 ',1.20000E-4,6.10000E-4,4.65000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.57,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   597,  1457,'1 ',1.10000E-4,5.30000E-4,4.04000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   597,  1457,'2 ',1.10000E-4,5.30000E-4,4.04000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   597,  1457,'3 ',1.10000E-4,5.30000E-4,4.04000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1493,   597,'1 ',6.00000E-5,2.90000E-4,2.17000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1493,   597,'2 ',6.00000E-5,2.90000E-4,2.17000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1493,   597,'3 ',6.00000E-5,2.90000E-4,2.17000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1493,   597,'W ',6.00000E-5,2.90000E-4,2.17000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1500,   598,'1 ',8.98400E-2,2.04230E-1,3.99000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1503,   598,'1 ',5.91400E-2,1.34440E-1,2.63000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   599,   600,'1 ',4.10000E-4,2.06000E-3,1.56100E-2, 565.00, 565.00, 565.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1501,   600,'1 ',1.31000E-3,6.53000E-3,4.94500E-2, 562.00, 562.00, 600.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1501,   600,'2 ',1.31000E-3,6.53000E-3,4.94500E-2, 562.00, 562.00, 600.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1501,   600,'3 ',1.31000E-3,6.53000E-3,4.94500E-2, 562.00, 562.00, 600.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   601,   628,'1 ',8.50000E-4,4.23000E-3,3.20700E-2, 311.00, 311.00, 311.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   601,   628,'2 ',8.50000E-4,4.23000E-3,3.20700E-2, 311.00, 311.00, 311.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   601,   628,'3 ',8.50000E-4,4.23000E-3,3.20700E-2, 311.00, 311.00, 311.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   601,   628,'W ',8.50000E-4,4.23000E-3,3.20700E-2, 311.00, 311.00, 311.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1468,   601,'1 ',7.80000E-4,3.87000E-3,2.93500E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1468,   601,'2 ',7.80000E-4,3.87000E-3,2.93500E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1468,   601,'3 ',7.80000E-4,3.87000E-3,2.93500E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1493,   601,'1 ',8.00000E-4,4.01000E-3,3.03700E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1493,   601,'2 ',8.00000E-4,4.01000E-3,3.03700E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1493,   601,'3 ',8.00000E-4,4.01000E-3,3.03700E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1493,   601,'4 ',8.00000E-4,4.01000E-3,3.03700E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   602,  1491,'1 ',8.12000E-3,1.84600E-2,3.60000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   603,   604,'1 ',2.26600E-2,5.15200E-2,1.01000E-3, 190.00, 190.00, 190.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   603,   604,'2 ',2.26600E-2,5.15200E-2,1.01000E-3, 190.00, 190.00, 190.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   603,   604,'3 ',2.26600E-2,5.15200E-2,1.01000E-3, 190.00, 190.00, 190.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   603,   605,'1 ',2.59700E-2,5.90300E-2,1.15000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   603,   611,'1 ',1.42000E-3,3.23000E-3,6.00000E-5, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   603,   611,'2 ',1.42000E-3,3.23000E-3,6.00000E-5, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   603,   612,'1 ',3.70000E-4,8.40000E-4,2.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   603,  1150,'1 ',3.61400E-2,8.21500E-2,1.61000E-3, 123.00, 123.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   604,   609,'1 ',2.00200E-2,4.55200E-2,8.90000E-4, 190.00, 190.00, 190.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   604,   609,'2 ',2.00200E-2,4.55200E-2,8.90000E-4, 190.00, 190.00, 190.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   604,   609,'3 ',2.00200E-2,4.55200E-2,8.90000E-4, 190.00, 190.00, 190.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   605,  1504,'1 ',7.91200E-2,1.79870E-1,3.52000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   606,   607,'1 ',4.79000E-2,1.08900E-1,2.13000E-3, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   606,  1163,'1 ',4.01300E-2,9.12200E-2,1.78000E-3, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1489,   606,'1 ',4.93900E-2,1.12280E-1,2.20000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   607,  1539,'1 ',1.78900E-2,4.06700E-2,8.00000E-4, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   608,   619,'1 ',5.10000E-4,2.57000E-3,1.95000E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1139,   608,'1 ',2.68000E-3,1.33900E-2,1.01460E-1, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1141,   608,'1 ',1.52000E-3,7.58000E-3,5.74700E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1143,   608,'1 ',2.93000E-3,1.46700E-2,1.11160E-1, 311.00, 311.00, 311.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1143,   608,'2 ',2.93000E-3,1.46700E-2,1.11160E-1, 311.00, 311.00, 311.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1143,   608,'3 ',2.93000E-3,1.46700E-2,1.11160E-1, 311.00, 311.00, 311.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1143,   608,'4 ',2.93000E-3,1.46700E-2,1.11160E-1, 311.00, 311.00, 311.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1138,   609,'1 ',4.70300E-2,1.06920E-1,2.09000E-3, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1492,   609,'1 ',1.83000E-3,4.16000E-3,8.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1492,   609,'2 ',1.74000E-3,3.95000E-3,8.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1492,   609,'3 ',1.73000E-3,3.93000E-3,8.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1492,   609,'4 ',2.98000E-3,6.77000E-3,1.30000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   610,   611,'1 ',2.42000E-3,5.50000E-3,1.10000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1150,   611,'1 ',2.16000E-2,4.91100E-2,9.60000E-4, 123.00, 123.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1150,   611,'2 ',2.16000E-2,4.91100E-2,9.60000E-4, 123.00, 123.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   613,   846,'1 ',1.03000E-3,2.33000E-3,5.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   614,   615,'1 ',4.45100E-2,1.01180E-1,1.98000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   614,   618,'1 ',2.09300E-2,4.75800E-2,9.30000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   614,   837,'1 ',1.91400E-2,4.35200E-2,8.50000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.84,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   614,   837,'2 ',1.88000E-2,4.27400E-2,8.40000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   614,  1541,'1 ',2.94300E-2,6.69100E-2,1.31000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   614,  1541,'2 ',3.26000E-2,7.41200E-2,1.45000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   615,   617,'1 ',2.96500E-2,6.74000E-2,1.32000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   615,   836,'1 ',1.98300E-2,4.50900E-2,8.80000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   616,   617,'1 ',2.03600E-2,4.62800E-2,9.00000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   616,  1505,'1 ',4.26400E-2,9.69300E-2,1.89000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   618,  1505,'1 ',5.19800E-2,1.18170E-1,2.31000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   620,   625,'1 ',9.15000E-3,2.08100E-2,4.10000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   620,   626,'1 ',4.20000E-4,9.50000E-4,2.00000E-5, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   620,   626,'2 ',4.20000E-4,9.50000E-4,2.00000E-5, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   620,   995,'1 ',9.03000E-3,2.05200E-2,4.00000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   620,   995,'2 ',9.03000E-3,2.05200E-2,4.00000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   621,   623,'1 ',1.88100E-2,4.27500E-2,8.40000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   621,   623,'2 ',1.88100E-2,4.27500E-2,8.40000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   621,   626,'1 ',2.80800E-2,6.38400E-2,1.25000E-3, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   621,   627,'1 ',2.50000E-4,5.70000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   622,   624,'1 ',1.13700E-2,2.58500E-2,5.10000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   622,   997,'1 ',2.68600E-2,6.10500E-2,1.19000E-3, 175.00, 175.00, 175.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   622,   997,'2 ',2.68600E-2,6.10500E-2,1.19000E-3, 175.00, 175.00, 175.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   624,   623,'1 ',2.71000E-2,6.16000E-2,1.20000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   624,   623,'2 ',2.71000E-2,6.16000E-2,1.20000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   623,  1506,'1 ',8.00000E-2,1.50000E-1,2.50000E-3, 123.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1467,   624,'1 ',2.34800E-2,5.33900E-2,1.04000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1467,   624,'2 ',2.34800E-2,5.33900E-2,1.04000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   626,  1506,'1 ',5.56200E-2,1.26450E-1,2.47000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   626,  1506,'2 ',5.56200E-2,1.26450E-1,2.47000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1131,   628,'1 ',2.24000E-3,1.12100E-2,8.49700E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1131,   628,'2 ',2.24000E-3,1.12200E-2,8.49700E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1131,   628,'3W',2.24000E-3,1.12200E-2,8.49700E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1131,   628,'4W',2.24000E-3,1.12200E-2,8.49700E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   629,  1133,'1 ',1.20000E-4,5.90000E-4,4.50000E-3, 357.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   629,  1133,'2 ',1.20000E-4,5.90000E-4,4.50000E-3, 357.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   629,  1133,'3 ',1.20000E-4,5.90000E-4,4.50000E-3, 357.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   637,   630,'1 ',4.32000E-3,3.47400E-2,1.32560E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  26.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1232,   630,'1 ',1.36800E-2,1.09930E-1,4.19410E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,  83.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1232,   630,'2 ',1.37200E-2,1.10300E-1,4.20820E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,  84.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1521,   630,'1 ',2.95000E-3,2.37200E-2,9.04800E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   631,   634,'1 ',7.00000E-5,3.10000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   631,   704,'1 ',1.68100E-2,6.95300E-2,1.15100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   631,   863,'1 ',9.29000E-3,3.84000E-2,6.36000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   635,   632,'1 ',6.08000E-3,2.51400E-2,4.16000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1507,   633,'1 ',5.47000E-3,2.26100E-2,3.74000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1507,   636,'1 ',3.54000E-3,1.46200E-2,2.42000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   663,   638,'1 ',1.02500E-2,2.33100E-2,4.60000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   638,   767,'1 ',4.23700E-2,9.63200E-2,1.88000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   654,   639,'1 ',4.98200E-2,1.13260E-1,2.21000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   655,   639,'1 ',4.96600E-2,1.12890E-1,2.21000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1482,   639,'1 ',2.80000E-4,6.40000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1482,   639,'2 ',2.80000E-4,6.40000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   654,   640,'1 ',2.73000E-3,6.21000E-3,1.20000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1483,   640,'1 ',1.04190E-1,2.36870E-1,4.63000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   641,   667,'1 ',2.43000E-3,5.53000E-3,1.10000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   641,   782,'1 ',6.40700E-2,1.45660E-1,2.85000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.49,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   641,  1509,'1 ',7.23600E-2,1.64510E-1,3.22000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   642,   643,'1 ',2.86000E-3,1.18300E-2,1.96000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   642,  1510,'1 ',6.50000E-3,2.68600E-2,4.45000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.96,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   646,   643,'1 ',6.85000E-3,2.83100E-2,4.69000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   818,   644,'1 ',8.80000E-4,1.33500E-2,3.45130E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  28.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   847,   644,'1 ',9.10000E-4,1.39400E-2,3.60350E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  29.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   645,   646,'1 ',1.00500E-2,4.15500E-2,6.88000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   659,   645,'1 ',1.20000E-4,5.00000E-4,8.00000E-5, 300.00, 556.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   660,   645,'1 ',1.40000E-4,5.90000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   647,   648,'1 ',8.44000E-3,3.49200E-2,5.78000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   647,   771,'1 ',9.74000E-3,4.02900E-2,6.67000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1510,   647,'1 ',1.87500E-2,7.75300E-2,1.28400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   649,   648,'1 ',1.61000E-3,6.64000E-3,1.10000E-3, 185.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1487,   649,'1 ',1.01100E-2,4.18000E-2,6.92000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   661,   650,'1 ',2.20000E-4,5.00000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   662,   650,'1 ',2.40000E-4,5.50000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   802,   651,'1 ',1.73000E-3,2.98200E-2,5.72440E-1,1800.00,2454.00,1800.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  64.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   651,   817,'1 ',1.16000E-3,1.77600E-2,4.59210E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  37.56,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   651,   817,'2 ',1.16000E-3,1.77600E-2,4.59210E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  37.56,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   651,   818,'1 ',1.15000E-3,1.75900E-2,4.54720E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  37.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   651,   818,'2 ',1.15000E-3,1.75900E-2,4.54720E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  37.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   651,   858,'1 ',3.50000E-4,5.27000E-3,1.36110E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   651,   858,'2 ',3.50000E-4,5.27000E-3,1.36120E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   651,   902,'1 ',8.10000E-4,1.23700E-2,3.19710E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  26.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   651,   902,'2 ',8.10000E-4,1.23700E-2,3.19720E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  26.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   652,   855,'1 ',3.34000E-3,1.38100E-2,2.29000E-3, 216.00, 216.00, 260.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1487,   652,'1 ',7.54000E-3,3.11800E-2,5.16000E-3, 216.00, 216.00, 260.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   663,   653,'1 ',2.19000E-3,4.98000E-3,1.00000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   654,   821,'1 ',3.17000E-2,7.20600E-2,1.41000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   655,   667,'1 ',3.19200E-2,7.25600E-2,1.42000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   655,   667,'2 ',3.18900E-2,7.25000E-2,1.42000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   656,   657,'1 ',1.29000E-2,5.33500E-2,8.83000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   657,   660,'1 ',1.02200E-2,4.22500E-2,7.00000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   658,   665,'1 ',8.50000E-3,3.51400E-2,5.82000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.49,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   658,  1487,'1 ',3.04800E-2,1.26050E-1,2.08700E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  23.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   659,  1487,'1 ',2.03000E-2,8.39200E-2,1.39000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.49,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   660,  1487,'1 ',2.02800E-2,8.38600E-2,1.38900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   661,   662,'1 ',1.70000E-4,4.00000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   661,  1512,'1 ',1.31600E-2,2.99200E-2,5.90000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.95,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   661,  1512,'2 ',1.31600E-2,2.99200E-2,5.80000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.95,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   670,   662,'1 ',6.73000E-3,1.53100E-2,3.00000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   662,  1486,'1 ',3.88300E-2,8.82700E-2,1.73000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   663,  1511,'1 ',3.88600E-2,8.83500E-2,1.73000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   664,   669,'1 ',5.39000E-3,2.23100E-2,3.69000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   665,   668,'1 ',7.73000E-3,3.19700E-2,5.29000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   824,   665,'1 ',6.47000E-3,2.67500E-2,4.43000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   666,   671,'1 ',5.99000E-3,2.47800E-2,4.10000E-3, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.58,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   669,   668,'1 ',2.00000E-4,8.40000E-4,1.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   671,   861,'1 ',2.56300E-2,1.05960E-1,1.75500E-2, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  19.56,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   672,   674,'1 ',1.10000E-4,4.70000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   672,   827,'1 ',1.19000E-3,4.91000E-3,8.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   674,   673,'1 ',6.00000E-5,2.40000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   673,   827,'1 ',1.25000E-3,5.17000E-3,8.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.95,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   675,   674,'1 ',1.55000E-3,6.41000E-3,1.06000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   823,   675,'1 ',2.18000E-3,9.01000E-3,1.49000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1487,   675,'1 ',4.31200E-2,1.78290E-1,2.95200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  32.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   676,   796,'1 ',4.89000E-3,2.02100E-2,3.35000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   677,   678,'1 ',2.46000E-3,1.01800E-2,1.69000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   677,   796,'1 ',4.91000E-3,2.03200E-2,3.36000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   683,   679,'1 ',1.53000E-3,6.32000E-3,1.05000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   787,   679,'1 ',1.39000E-3,5.74000E-3,9.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   790,   679,'1 ',1.26000E-3,5.20000E-3,8.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.96,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   682,   680,'1 ',6.13000E-3,2.53700E-2,4.20000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   681,   683,'1 ',1.13000E-3,4.67000E-3,7.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   681,   693,'1 ',1.64700E-2,6.81000E-2,1.12800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.57,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   682,   793,'1 ',1.55000E-3,6.39000E-3,1.06000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   683,   684,'1 ',5.41000E-3,2.23900E-2,3.71000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   786,   683,'1 ',1.75000E-3,7.25000E-3,1.20000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   872,   683,'1 ',3.43400E-2,1.42010E-1,2.35100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  26.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   685,  1444,'1 ',1.05000E-3,4.36000E-3,7.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   686,   694,'1 ',3.56000E-3,1.47200E-2,2.44000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   686,  1362,'1 ',5.37000E-3,2.22100E-2,3.68000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   687,   690,'1 ',4.27000E-3,1.76700E-2,2.93000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   687,   691,'1 ',6.36000E-3,2.62900E-2,4.35000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   687,   695,'1 ',1.20000E-4,4.80000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   688,   689,'1 ',4.23000E-3,1.75100E-2,2.90000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   688,   692,'1 ',6.29000E-3,2.60300E-2,4.31000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   688,   695,'1 ',1.10000E-4,4.70000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   689,  1412,'1 ',1.62000E-3,6.71000E-3,1.11000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   690,  1411,'1 ',1.61000E-3,6.66000E-3,1.10000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   870,   693,'1 ',1.74000E-2,7.19600E-2,1.19200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   696,   702,'1 ',1.40000E-4,6.00000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   716,   696,'1 ',6.76000E-3,2.79500E-2,4.63000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   696,  1507,'1 ',3.50000E-3,1.44600E-2,2.39000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   697,   702,'1 ',8.00000E-5,3.30000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   715,   697,'1 ',6.80000E-3,2.81300E-2,4.66000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   698,   700,'1 ',4.49000E-3,1.85700E-2,3.07000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   698,   707,'1 ',4.33000E-3,1.78900E-2,2.96000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   699,   704,'1 ',4.51000E-3,1.86400E-2,3.09000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   699,  1513,'1 ',9.28000E-3,3.83600E-2,6.35000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   700,   704,'1 ',9.00000E-5,3.80000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   700,  1508,'1 ',1.79000E-3,7.41000E-3,1.23000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   701,   703,'1 ',4.78000E-3,1.97700E-2,3.27000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   701,   714,'1 ',4.49000E-3,1.85700E-2,3.08000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1507,   703,'1 ',1.00500E-2,4.15500E-2,6.88000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1508,   704,'1 ',1.81000E-3,7.47000E-3,1.24000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   705,   706,'1 ',3.74000E-3,1.54600E-2,2.56000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   705,   706,'2 ',3.89000E-3,1.61100E-2,2.67000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1351,   706,'1 ',2.13000E-3,8.80000E-3,1.46000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1352,   706,'1 ',2.13000E-3,8.83000E-3,1.46000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   707,   723,'1 ',6.00000E-5,2.60000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   707,  1513,'1 ',5.05000E-3,2.08700E-2,3.46000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   708,  1393,'1 ',2.59000E-3,1.07200E-2,1.77000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   708,  1513,'1 ',9.40000E-4,3.90000E-3,6.50000E-4, 222.00, 556.00, 244.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   709,   718,'1 ',9.40000E-4,3.90000E-3,6.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   709,   724,'1 ',2.82000E-3,1.16600E-2,1.93000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   710,   721,'1 ',6.00000E-5,2.60000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   710,   728,'1 ',2.10000E-4,8.50000E-4,1.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   711,   719,'1 ',1.00000E-4,4.20000E-4,7.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   711,   724,'1 ',3.26000E-3,1.34900E-2,2.23000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.49,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   712,   719,'1 ',5.00000E-5,2.00000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   712,   720,'1 ',3.48000E-3,1.43800E-2,2.38000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   712,   724,'1 ',3.25000E-3,1.34600E-2,2.23000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   713,   720,'1 ',1.99000E-3,8.23000E-3,1.36000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   713,   725,'1 ',7.00000E-5,3.00000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   713,  1507,'1 ',1.93300E-2,7.99100E-2,1.32300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   714,   720,'1 ',1.99000E-3,8.23000E-3,1.36000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   714,   725,'1 ',1.20000E-4,5.00000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   715,   726,'1 ',5.00000E-5,2.00000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   715,   806,'1 ',7.09000E-3,2.93200E-2,4.86000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   716,   726,'1 ',4.00000E-5,1.50000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   716,   807,'1 ',7.09000E-3,2.93100E-2,4.85000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   717,   721,'1 ',2.42000E-3,1.00100E-2,1.66000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   717,   727,'1 ',1.32000E-3,5.44000E-3,9.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   718,   813,'1 ',5.95000E-3,2.46000E-2,4.07000E-3, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   718,  1513,'1 ',9.00000E-5,3.80000E-4,6.00000E-5, 221.00, 556.00, 265.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   722,   799,'1 ',4.00000E-4,6.09000E-3,1.57400E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.87,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   724,  1392,'1 ',8.40000E-4,3.47000E-3,5.70000E-4, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   724,  1392,'2 ',8.40000E-4,3.47000E-3,5.70000E-4, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   724,  1443,'1 ',6.00000E-5,2.30000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   727,   814,'1 ',3.13000E-3,1.29200E-2,2.14000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   729,  1392,'1 ',1.30000E-4,5.50000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1351,   730,'1 ',7.30000E-4,3.02000E-3,5.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.56,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1352,   730,'1 ',7.40000E-4,3.05000E-3,5.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.56,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   731,   734,'1 ',3.00000E-4,6.80000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   731,   736,'1 ',1.90000E-4,4.30000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   731,   736,'2 ',1.27000E-3,2.89000E-3,6.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   732,   733,'1 ',2.20000E-4,5.10000E-4,1.00000E-5, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   732,   736,'1 ',2.20000E-4,5.00000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   732,   737,'1 ',4.10000E-2,9.32000E-2,1.82000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   733,   736,'1 ',4.50000E-4,1.02000E-3,2.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   734,   736,'1 ',4.90000E-4,1.11000E-3,2.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   735,   736,'1 ',1.01000E-3,2.29000E-3,4.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   736,   737,'1 ',3.98500E-2,9.05800E-2,1.77000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   737,   738,'1 ',5.82300E-2,1.32370E-1,2.59000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   738,   740,'1 ',5.79600E-2,1.31760E-1,2.58000E-3, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1489,   739,'1 ',9.92500E-2,2.25640E-1,4.41000E-3, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1489,   739,'2 ',9.92500E-2,2.25640E-1,4.41000E-3, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   740,  1163,'1 ',5.06200E-2,1.15080E-1,2.25000E-3, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1489,   740,'1 ',8.09500E-2,1.84020E-1,3.60000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.99,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1489,   740,'2 ',8.09500E-2,1.84020E-1,3.60000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.99,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   741,   767,'1 ',7.67200E-2,1.74420E-1,3.41000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   741,   770,'1 ',6.46600E-2,1.46980E-1,2.87000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.58,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   741,  1226,'1 ',3.83400E-2,8.71600E-2,1.70000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   742,   743,'1 ',3.00000E-5,1.30000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   742,  1204,'EQ',5.00000E-3,3.35000E-2,0.00000E-1, 100.00, 100.00, 100.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   742,  1208,'1 ',1.30300E-2,5.38900E-2,8.92000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.95,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   743,   749,'1 ',2.09000E-3,8.64000E-3,1.43000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   744,   745,'1 ',1.30000E-4,5.20000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   744,   746,'1 ',8.00000E-5,3.40000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   745,   746,'1 ',2.00000E-4,8.10000E-4,1.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   745,   748,'1 ',3.86000E-3,1.59500E-2,2.64000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   746,   775,'1 ',1.24800E-2,5.16100E-2,8.55000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.53,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   747,   748,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   747,   750,'1 ',4.64000E-3,1.92100E-2,3.18000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   749,   776,'1 ',2.12200E-2,8.77300E-2,1.45300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  16.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   750,   751,'1 ',1.48000E-3,6.13000E-3,1.02000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   753,  1224,'1 ',2.96600E-2,6.74300E-2,1.32000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   753,  1225,'1 ',9.39000E-3,2.13400E-2,4.20000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   753,  1226,'1 ',2.16500E-2,4.92200E-2,9.60000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   754,  1212,'1 ',1.00200E-2,4.14300E-2,6.86000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   755,   757,'1 ',4.80000E-4,2.39000E-3,1.80900E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   755,   757,'2 ',4.80000E-4,2.39000E-3,1.80900E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   756,  1356,'1 ',6.00000E-4,4.70000E-2,0.00000E-1, 400.00, 444.00, 444.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   756,  1514,'1 ',8.00000E-5,3.50000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1488,   758,'1 ',3.10900E-2,7.06700E-2,1.38000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.61,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   759,   760,'1 ',0.00000E-1,4.00000E-5,1.40000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   759,   765,'1 ',1.00000E-5,8.00000E-5,3.00000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   759,   768,'1 ',1.35000E-3,1.08300E-2,4.13400E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   760,   765,'1 ',1.00000E-5,7.00000E-5,2.50000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   760,   993,'1 ',5.33000E-3,4.28300E-2,1.63390E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  32.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   761,   762,'1 ',0.00000E-1,4.00000E-5,1.40000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   761,   764,'1 ',3.23000E-3,2.59800E-2,9.91200E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  19.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   761,   766,'1 ',2.00000E-5,1.30000E-4,4.80000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   761,   993,'W ',1.23000E-3,1.04000E-2,3.70000E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   762,   766,'1 ',1.00000E-5,1.00000E-4,3.80000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   762,   993,'1 ',1.64000E-3,1.32200E-2,5.04500E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   763,   764,'1 ',3.00000E-5,2.00000E-4,7.80000E-4, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   763,   768,'1 ',1.78000E-3,1.42700E-2,5.44600E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   768,  1230,'1 ',7.36000E-3,5.91900E-2,2.25830E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  45.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   768,  1230,'2 ',7.36000E-3,5.91800E-2,2.25800E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  45.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   768,  1230,'W ',7.36000E-3,5.91800E-2,2.25800E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  45.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   769,   820,'1 ',1.15120E-1,2.61700E-1,5.12000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   822,   769,'1 ',4.50300E-2,1.02380E-1,2.00000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   772,   847,'1 ',5.70000E-4,8.73000E-3,2.25770E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   772,  1222,'1 ',1.55000E-3,2.36000E-2,6.10030E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  49.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   772,  1222,'2 ',1.55000E-3,2.36200E-2,6.10580E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  49.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   772,  1356,'1 ',3.70000E-4,5.58000E-3,1.44210E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   772,  1519,'1 ',8.30000E-4,1.26500E-2,3.26960E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  26.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   774,   899,'1 ',1.80000E-4,2.70000E-3,6.98700E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   774,   899,'2 ',1.80000E-4,2.70000E-3,6.96900E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   774,   900,'1 ',3.50000E-4,5.41000E-3,1.39930E-1,1725.00,1725.00,2500.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1519,   774,'1 ',1.80000E-4,2.76000E-3,7.12500E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   775,   780,'1 ',2.42000E-3,1.00300E-2,1.66000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   776,   780,'1 ',2.47000E-3,1.02300E-2,1.69000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   777,  1455,'1 ',3.16000E-2,7.18300E-2,1.40000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   777,  1480,'1 ',1.40500E-2,3.19400E-2,6.20000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   779,  1515,'1 ',1.30000E-4,5.50000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1514,   781,'1 ',1.47400E-2,6.09400E-2,1.00900E-2, 238.00, 556.00, 260.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1517,   781,'1 ',2.10000E-4,8.80000E-4,1.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1517,   781,'2 ',2.00000E-4,8.30000E-4,1.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1484,   782,'1 ',1.13150E-1,2.57240E-1,5.03000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  16.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1509,   782,'1 ',5.09100E-2,1.15730E-1,2.26000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   788,   783,'1 ',7.98000E-3,3.30200E-2,5.47000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   789,   783,'1 ',8.37000E-3,3.46200E-2,5.73000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   784,   785,'1 ',1.00000E-5,4.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   793,   784,'1 ',6.33000E-3,2.61900E-2,4.34000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.84,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   785,   797,'1 ',1.31300E-2,5.42900E-2,8.99000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   786,   791,'1 ',2.82000E-3,1.16500E-2,1.93000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   787,  1444,'1 ',1.07000E-3,4.41000E-3,7.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   788,   791,'1 ',1.80100E-2,7.44800E-2,1.23300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   788,   798,'1 ',1.30000E-4,5.30000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   789,   792,'1 ',1.74600E-2,7.21800E-2,1.19500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   790,   792,'1 ',1.99000E-3,8.24000E-3,1.36000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   794,   795,'1 ',6.40000E-4,2.64000E-3,4.40000E-4, 222.00, 556.00, 244.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.49,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   794,   795,'2 ',6.40000E-4,2.64000E-3,4.40000E-4, 222.00, 556.00, 244.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.49,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   794,   992,'1 ',2.89000E-3,1.19500E-2,1.98000E-3, 222.00, 556.00, 244.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   794,   992,'2 ',2.89000E-3,1.19500E-2,1.98000E-3, 222.00, 556.00, 244.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   801,   799,'1 ',0.00000E-1,4.00000E-5,1.12000E-3,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   802,   799,'1 ',0.00000E-1,3.00000E-5,8.20000E-4,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   802,   800,'1 ',1.04000E-3,1.58700E-2,4.10270E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  33.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   800,   818,'1 ',7.60000E-4,1.16600E-2,3.01280E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  24.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   800,   818,'2 ',7.60000E-4,1.15900E-2,2.99540E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  24.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   800,   818,'N ',7.60000E-4,1.15900E-2,2.99540E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  24.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   800,  1227,'1 ',1.14000E-3,1.74000E-2,4.49890E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  36.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   800,  1233,'1 ',2.93000E-3,4.46800E-2,1.15501E0,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  87.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   800,  1233,'2 ',1.40000E-3,4.00000E-2,7.80000E-1,1800.00,2454.00,1800.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  87.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   800,  1233,'3 ',1.40000E-3,4.00000E-2,7.80000E-1,1800.00,2454.00,1800.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  87.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   800,  1567,'1 ',2.95000E-3,4.50600E-2,1.16484E0,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  95.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   801,   802,'1 ',0.00000E-1,1.00000E-5,2.00000E-4,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   803,  1418,'1 ',1.17000E-3,4.84000E-3,8.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   803,  1520,'1 ',3.90000E-3,1.61500E-2,2.67000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   804,  1520,'1 ',4.03000E-3,1.66600E-2,2.76000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   805,  1418,'1 ',2.40000E-4,1.00000E-3,1.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   806,   816,'1 ',6.00000E-5,2.40000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   806,  1520,'1 ',4.22000E-3,1.74400E-2,2.89000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   807,   816,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   807,  1520,'1 ',4.24000E-3,1.75300E-2,2.90000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   808,   810,'1 ',3.83000E-3,1.58500E-2,2.62000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.93,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   808,   813,'1 ',4.75000E-3,1.96500E-2,3.25000E-3, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   808,  1513,'1 ',1.25000E-3,5.16000E-3,8.50000E-4, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.95,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   809,   813,'1 ',6.42000E-3,2.65600E-2,4.40000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   826,   809,'1 ',4.60000E-3,3.52000E-2,5.10000E-3, 254.00, 556.00, 318.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   810,   815,'1 ',2.07000E-3,8.56000E-3,1.42000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.58,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   810,   815,'2 ',2.07000E-3,8.56000E-3,1.42000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.58,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   810,  1392,'1 ',1.56000E-3,6.43000E-3,1.07000E-3, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   810,  1392,'2 ',1.55000E-3,6.43000E-3,1.06000E-3, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   811,   813,'1 ',2.97200E-2,1.22890E-1,2.03500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  22.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   812,   813,'1 ',3.70000E-3,2.33000E-2,3.22000E-3, 220.00, 556.00, 280.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   825,   812,'1 ',9.49000E-3,4.75100E-2,6.30000E-3, 186.00, 556.00, 237.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   817,   818,'1 ',2.00000E-5,3.00000E-4,7.73000E-3,2454.00,2454.00,2454.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   818,  1227,'1 ',1.31000E-3,1.99700E-2,5.16140E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  42.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   822,   819,'1 ',4.20000E-4,9.60000E-4,2.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   820,   828,'1 ',4.40300E-2,1.00090E-1,1.96000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   822,   821,'1 ',4.14300E-2,9.41900E-2,1.84000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   823,   826,'1 ',1.50900E-2,6.23900E-2,1.03300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   823,   827,'1 ',2.76000E-3,1.14100E-2,1.89000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   824,   825,'1 ',1.50900E-2,6.24000E-2,1.03300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   824,   827,'1 ',2.80000E-3,1.15900E-2,1.92000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1482,   828,'1 ',5.44000E-2,1.23670E-1,2.42000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   830,   829,'1 ',3.39700E-2,7.72200E-2,1.51000E-3, 120.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   829,   835,'1 ',1.17000E-3,2.66000E-3,5.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   829,   836,'1 ',1.46900E-2,3.34000E-2,6.50000E-4, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   830,   833,'1 ',2.13200E-2,4.84700E-2,9.50000E-4, 150.00, 150.00, 150.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.16,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   830,   834,'1 ',1.10000E-4,2.40000E-4,0.00000E-1,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   831,   832,'1 ',2.00000E-4,1.02000E-3,7.76000E-3, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.95,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   831,  1160,'1 ',4.90000E-4,2.46000E-3,1.86600E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   832,   844,'1 ',5.80000E-4,2.90000E-3,2.20000E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   832,  1157,'1 ',1.00000E-5,6.00000E-5,4.50000E-4, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   833,   841,'1 ',4.50000E-4,1.02000E-3,2.00000E-5, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   833,   998,'1 ',2.55500E-2,5.80800E-2,1.14000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   834,   845,'1 ',2.32300E-2,5.28100E-2,1.03000E-3, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   835,   845,'1 ',3.70100E-2,8.41400E-2,1.64000E-3, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   835,   846,'1 ',2.75700E-2,6.26800E-2,1.23000E-3, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   837,   846,'1 ',2.20400E-2,5.01100E-2,9.80000E-4, 121.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   838,   839,'1 ',1.28100E-2,2.91200E-2,5.70000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   838,  1522,'1 ',2.14000E-2,4.86600E-2,9.50000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   839,  1536,'1 ',3.03200E-2,6.89300E-2,1.35000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.49,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   840,  1523,'1 ',2.14500E-2,4.87600E-2,9.50000E-4, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1143,   842,'1 ',7.00000E-3,7.00000E-2,4.50000E-3, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1144,   842,'1 ',1.57100E-3,2.37300E-2,1.32700E-2, 449.00, 510.00, 578.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   842,  1166,'1 ',4.00000E-3,4.00000E-2,1.20000E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   842,  1166,'2 ',4.00000E-3,4.00000E-2,1.20000E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.93,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1496,   842,'1 ',1.92000E-3,3.50000E-2,9.00000E-3, 400.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1496,   842,'2 ',1.91000E-3,3.45000E-2,9.00000E-3, 400.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1496,   842,'3 ',1.91000E-3,3.45000E-2,9.00000E-3, 400.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1496,   842,'4 ',1.92000E-3,3.50000E-2,9.00000E-3, 400.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   843,   845,'1 ',1.28000E-2,2.90900E-2,5.70000E-4, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   843,   845,'2 ',1.28000E-2,2.90900E-2,5.70000E-4, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1495,   843,'1 ',3.41500E-2,8.00000E-2,1.52000E-3, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   844,  1157,'1 ',5.90000E-4,2.93000E-3,2.21800E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1522,   845,'1 ',2.10500E-2,4.78500E-2,9.40000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   847,   848,'1 ',2.00000E-5,3.20000E-4,2.00000E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   849,   850,'1 ',8.00000E-5,3.50000E-4,6.00000E-5, 216.00, 556.00, 216.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   849,   856,'1 ',4.04000E-3,1.67300E-2,2.77000E-3, 216.00, 556.00, 260.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   850,   860,'1 ',9.13000E-3,3.77600E-2,6.25000E-3, 216.00, 556.00, 216.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   851,   860,'1 ',2.80000E-3,1.70000E-2,2.40000E-3, 240.00, 556.00, 265.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   852,   853,'1 ',3.55000E-3,1.47000E-2,2.43000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   852,   860,'1 ',4.06000E-3,1.67700E-2,2.78000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   853,   854,'1 ',3.37000E-3,1.39300E-2,2.31000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.57,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   854,   859,'1 ',1.85000E-3,7.65000E-3,1.27000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   855,   856,'1 ',3.01000E-3,1.24600E-2,2.06000E-3, 216.00, 216.00, 260.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   857,   860,'1 ',8.80000E-3,3.63900E-2,6.03000E-3, 198.00, 556.00, 260.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   857,   862,'1 ',1.06000E-2,4.38300E-2,7.26000E-3, 198.00, 556.00, 260.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   858,   902,'1 ',4.70000E-4,7.13000E-3,1.84280E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   858,   902,'2 ',4.70000E-4,7.13000E-3,1.84260E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1524,   859,'1 ',2.56000E-3,1.05800E-2,1.75000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.95,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   861,   862,'1 ',1.20300E-2,4.97600E-2,8.24000E-3, 198.00, 556.00, 260.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   861,   906,'1 ',1.91100E-2,7.90200E-2,1.30800E-2, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   864,   874,'1 ',5.00000E-4,2.07000E-3,3.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   864,  1362,'1 ',6.04000E-3,2.49800E-2,4.14000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.61,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   865,   869,'1 ',1.30700E-2,5.40600E-2,8.95000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   865,   874,'1 ',5.40000E-4,2.21000E-3,3.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   871,   866,'1 ',6.25000E-3,2.58500E-2,4.28000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.77,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   866,   873,'1 ',7.00000E-5,3.00000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   870,   867,'1 ',6.29000E-3,2.60000E-2,4.31000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   867,   873,'1 ',7.00000E-5,2.80000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   868,   875,'1 ',9.00000E-5,3.70000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   868,  1362,'1 ',7.37000E-3,3.04600E-2,5.04000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   868,  1507,'1 ',6.40000E-3,2.64600E-2,4.38000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   869,   875,'1 ',4.00000E-5,1.60000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   869,  1507,'1 ',6.38000E-3,2.64000E-2,4.37000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.87,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   870,  1508,'1 ',1.02800E-2,4.25200E-2,7.04000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.85,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   871,   872,'1 ',8.40000E-4,3.49000E-3,5.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   871,  1508,'1 ',1.04000E-2,4.30000E-2,7.12000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   876,   884,'1 ',1.86700E-2,7.72200E-2,1.27900E-2, 185.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   876,  1439,'1 ',1.51800E-2,6.27700E-2,1.03900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   876,  1550,'1 ',2.00000E-4,8.10000E-4,1.30000E-4, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   877,   879,'1 ',2.15000E-3,8.89000E-3,1.47000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   878,   880,'1 ',2.16000E-3,8.93000E-3,1.48000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   878,  1458,'1 ',1.92100E-2,7.94200E-2,1.31500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   879,   881,'1 ',8.79000E-3,3.63600E-2,6.02000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   880,   882,'1 ',8.75000E-3,3.62000E-2,5.99000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   883,   884,'1 ',2.00000E-5,9.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   886,  1410,'1 ',2.95000E-3,1.22100E-2,2.02000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   889,   890,'1 ',2.00000E-3,8.29000E-3,1.37000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.53,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   889,  1000,'1 ',3.65300E-2,1.51040E-1,2.50100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  27.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   890,   891,'1 ',2.00000E-5,8.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   922,   892,'1 ',1.87100E-2,7.73600E-2,1.28100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   892,  1332,'1 ',2.26000E-3,9.34000E-3,1.55000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   892,  1425,'1 ',1.73000E-3,7.14000E-3,1.18000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   893,  1326,'1 ',8.70000E-4,3.62000E-3,6.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   893,  1416,'1 ',8.60000E-4,3.57000E-3,5.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   894,   895,'1 ',1.00000E-5,3.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   895,  1171,'1 ',7.54000E-3,3.11700E-2,5.16000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   897,   900,'1 ',3.30000E-4,5.01000E-3,1.29510E-1,1725.00,1725.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   897,   900,'2 ',3.30000E-4,5.01000E-3,1.29410E-1,1725.00,1725.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.58,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   897,   900,'3 ',3.30000E-4,5.06000E-3,1.30820E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   902,   897,'1 ',3.70000E-4,5.63000E-3,1.45650E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   902,   897,'2 ',3.70000E-4,5.63000E-3,1.45420E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   902,   898,'1 ',4.70000E-4,7.20000E-3,1.86100E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   902,   898,'2 ',4.70000E-4,7.20000E-3,1.86080E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1519,   900,'1 ',5.40000E-4,8.24000E-3,2.12880E-1,1725.00,1725.00,2500.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   901,   905,'1 ',6.30000E-3,2.60500E-2,4.31000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   901,   906,'1 ',7.09000E-3,2.93000E-2,4.85000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   903,   904,'1 ',8.30000E-3,3.43300E-2,5.68000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   903,   904,'2 ',8.30000E-3,3.43300E-2,5.68000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   903,  1401,'1 ',9.00000E-3,3.72200E-2,6.16000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.87,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1526,   903,'1 ',7.76000E-3,3.20800E-2,5.31000E-3, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   904,   905,'1 ',2.22000E-3,9.20000E-3,1.52000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   907,  1306,'1 ',1.80700E-2,7.47200E-2,1.23700E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1092,   908,'1 ',3.18800E-2,1.31820E-1,2.18300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  24.33,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   908,  1103,'1 ',9.65000E-3,3.98900E-2,6.60000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   909,   910,'1 ',2.92000E-3,1.20800E-2,2.00000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   910,   911,'1 ',4.00000E-5,1.50000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   911,   912,'1 ',3.49000E-3,1.44200E-2,2.39000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   916,   921,'1 ',3.42000E-3,1.41400E-2,2.34000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.61,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   917,   921,'1 ',1.02300E-2,4.23000E-2,7.00000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   917,  1041,'1 ',5.60000E-3,2.31600E-2,3.84000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   919,  1040,'1 ',4.65000E-3,1.92100E-2,3.18000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   919,  1287,'1 ',1.68000E-3,6.95000E-3,1.15000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   922,  1337,'1 ',4.40000E-4,1.83000E-3,3.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   922,  1340,'1 ',2.04300E-2,8.44700E-2,1.39900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   923,   948,'1 ',6.42000E-3,2.65600E-2,4.40000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   923,   949,'1 ',6.95000E-3,2.87600E-2,4.76000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   923,  1569,'1 ',2.09000E-3,8.64000E-3,1.43000E-3, 215.00, 250.00, 275.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   924,  1430,'1 ',1.15000E-3,4.74000E-3,7.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   924,  1451,'1 ',1.09000E-3,4.52000E-3,7.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   925,   928,'1 ',6.31000E-3,2.60800E-2,4.32000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   926,   929,'1 ',6.30000E-3,2.60300E-2,4.31000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   927,   931,'1 ',2.30000E-3,9.52000E-3,1.58000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   930,   974,'1 ',1.87000E-3,7.71000E-3,1.28000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   931,   975,'1 ',1.87000E-3,7.75000E-3,1.28000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   932,   939,'1 ',7.50000E-3,3.10300E-2,5.14000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   982,   932,'1 ',5.41000E-3,2.23500E-2,3.70000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   933,   938,'1 ',7.61000E-3,3.14600E-2,5.21000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   934,   936,'1 ',9.00000E-5,3.90000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   934,   939,'1 ',3.81000E-3,1.57500E-2,2.61000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   935,   937,'1 ',1.50000E-4,6.20000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   935,   938,'1 ',3.76000E-3,1.55600E-2,2.58000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.87,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   936,  1571,'1 ',3.59000E-3,1.48300E-2,2.46000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   937,  1571,'1 ',3.56000E-3,1.47400E-2,2.44000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   938,   941,'1 ',4.80000E-4,2.00000E-3,3.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   939,   940,'1 ',4.90000E-4,2.03000E-3,3.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   940,   943,'1 ',1.09000E-3,4.49000E-3,7.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   941,   942,'1 ',1.10000E-3,4.53000E-3,7.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.84,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   942,   943,'1 ',1.00000E-5,4.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   942,   944,'1 ',6.00000E-5,2.50000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   944,   945,'1 ',5.00000E-5,1.90000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   947,  1349,'1 ',9.03000E-3,3.73500E-2,6.19000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   948,   951,'1 ',4.31000E-3,1.78000E-2,2.95000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   948,  1373,'1 ',9.83000E-3,4.06600E-2,6.73000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.51,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   949,   951,'1 ',4.31000E-3,1.78300E-2,2.95000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   950,   951,'1 ',6.00000E-5,2.70000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   952,   951,'1 ',2.87000E-3,1.18700E-2,1.97000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   951,  1569,'1 ',4.19000E-3,1.73200E-2,2.87000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   952,  1569,'1 ',1.41000E-3,5.84000E-3,9.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   953,  1247,'1 ',3.10000E-3,2.48900E-2,9.49800E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  19.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   953,  1314,'1 ',3.40000E-4,2.72000E-3,1.03700E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   953,  1570,'1 ',2.40000E-4,1.89000E-3,7.21000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   954,  1569,'1 ',2.35000E-3,9.74000E-3,1.61000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   955,  1569,'1 ',2.36000E-3,9.74000E-3,1.61000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   956,   960,'1 ',2.70000E-4,1.10000E-3,1.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   956,  1571,'1 ',1.31000E-3,5.42000E-3,9.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   957,   961,'1 ',3.60000E-4,1.47000E-3,2.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   957,  1571,'1 ',1.29000E-3,5.35000E-3,8.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.99,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   958,   961,'1 ',5.90000E-4,2.42000E-3,4.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   959,   960,'1 ',5.80000E-4,2.39000E-3,4.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   962,  1571,'1 ',4.13000E-3,1.70800E-2,2.83000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   964,   965,'1 ',5.63000E-3,2.33000E-2,3.86000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   965,  1571,'1 ',6.60000E-4,2.73000E-3,4.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   966,  1571,'1 ',6.70000E-4,2.77000E-3,4.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.51,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   967,  1561,'1 ',7.53000E-3,3.11300E-2,5.15000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   968,   969,'1 ',4.00000E-5,1.50000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   968,   970,'1 ',6.00000E-5,2.50000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   969,   971,'1 ',1.87000E-3,7.72000E-3,1.28000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   969,  1355,'1 ',1.15000E-3,4.74000E-3,7.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.87,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   970,   972,'1 ',3.00000E-3,1.24000E-2,2.05000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   970,  1355,'1 ',1.13000E-3,4.68000E-3,7.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   971,   973,'1 ',1.16000E-3,4.78000E-3,7.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   972,   979,'1 ',1.38000E-3,5.71000E-3,9.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   978,   973,'1 ',1.55000E-3,6.40000E-3,1.06000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   974,  1366,'1 ',2.65000E-3,1.09400E-2,1.81000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   976,  1246,'1 ',1.67000E-3,1.34400E-2,5.12900E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   977,  1246,'1 ',1.67000E-3,1.34200E-2,5.12000E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   978,  1474,'1 ',6.81000E-3,2.81600E-2,4.66000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   978,  1561,'1 ',8.57000E-3,3.54200E-2,5.87000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.54,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   979,  1474,'1 ',6.79000E-3,2.80800E-2,4.65000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   979,  1561,'1 ',8.52000E-3,3.52200E-2,5.83000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   980,   983,'1 ',1.75000E-3,7.22000E-3,1.19000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.33,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   980,  1474,'1 ',1.36900E-2,5.66300E-2,9.38000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   981,  1566,'1 ',9.26000E-3,3.82900E-2,6.34000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   982,   986,'1 ',1.75000E-3,7.24000E-3,1.20000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   985,  1378,'1 ',8.70000E-4,3.60000E-3,6.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   986,  1113,'1 ',1.71000E-3,7.08000E-3,1.17000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   987,  1571,'1 ',2.38000E-3,9.82000E-3,1.63000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   988,  1527,'1 ',1.10800E-2,4.58000E-2,7.58000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   990,   991,'1 ',1.03900E-2,4.29800E-2,7.12000E-3, 193.00, 556.00, 240.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.94,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   991,   992,'1 ',5.07000E-3,2.09700E-2,3.47000E-3, 193.00, 556.00, 240.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.87,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   994,   997,'1 ',1.77900E-2,4.04500E-2,7.90000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   994,   997,'2 ',1.77900E-2,4.04500E-2,7.90000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   994,   998,'1 ',2.52700E-2,5.74600E-2,1.12000E-3, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   995,   996,'1 ',1.50000E-4,3.40000E-4,1.00000E-5, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   995,   996,'2 ',1.50000E-4,3.40000E-4,1.00000E-5, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   995,   999,'1 ',1.20000E-4,2.70000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   995,   999,'2 ',1.20000E-4,2.70000E-4,0.00000E-1,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
   996,   999,'1 ',1.80000E-4,4.00000E-4,1.00000E-5, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1001,  1002,'1 ',2.00000E-5,8.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1001,  1016,'1 ',5.54000E-3,2.28900E-2,3.79000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1002,  1193,'1 ',4.42000E-3,1.82600E-2,3.02000E-3, 222.00, 211.00, 244.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1003,  1004,'1 ',8.90000E-3,3.68100E-2,6.10000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1003,  1196,'1 ',2.87000E-3,1.18500E-2,1.96000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1005,  1021,'1 ',3.91000E-3,1.61600E-2,2.68000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1006,  1010,'1 ',4.99000E-3,2.06400E-2,3.42000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1006,  1463,'1 ',2.05100E-2,8.48000E-2,1.40400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1007,  1011,'1 ',4.99000E-3,2.06300E-2,3.42000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1007,  1036,'1 ',2.04800E-2,8.47000E-2,1.40200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1008,  1010,'1 ',6.64000E-3,2.74600E-2,4.55000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1009,  1011,'1 ',6.64000E-3,2.74800E-2,4.55000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1010,  1032,'1 ',1.07600E-2,4.45100E-2,7.37000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1011,  1255,'1 ',7.57000E-3,3.13000E-2,5.18000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1012,  1015,'1 ',7.18000E-3,2.96900E-2,4.92000E-3, 167.00, 556.00, 220.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1012,  1548,'1 ',1.65700E-2,6.85300E-2,1.13500E-2, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1012,  1548,'2 ',1.65700E-2,6.85300E-2,1.13500E-2, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1013,  1016,'1 ',7.16000E-3,2.96100E-2,4.90000E-3, 167.00, 556.00, 220.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1013,  1548,'1 ',1.65800E-2,6.85700E-2,1.13500E-2, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1013,  1548,'2 ',1.65800E-2,6.85700E-2,1.13500E-2, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1015,  1194,'1 ',9.98000E-3,4.12800E-2,6.84000E-3, 222.00, 556.00, 244.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1017,  1018,'1 ',2.71000E-3,1.12200E-2,1.86000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1018,  1229,'1 ',6.51000E-3,2.69300E-2,4.46000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1545,'1 ',6.26000E-3,2.59100E-2,4.29000E-3, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1019,  1545,'2 ',6.26000E-3,2.59100E-2,4.29000E-3, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1020,  1026,'1 ',2.22500E-2,9.19900E-2,1.52300E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  16.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1021,  1023,'1 ',3.47000E-3,1.43300E-2,2.37000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1022,  1023,'1 ',9.60000E-4,3.95000E-3,6.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1023,  1024,'1 ',8.14000E-3,3.36500E-2,5.57000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1024,  1025,'1 ',1.06500E-2,4.40400E-2,7.29000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1027,  1049,'1 ',1.10300E-2,4.55900E-2,7.55000E-3, 211.00, 556.00, 232.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1028,  1050,'1 ',1.10400E-2,4.56700E-2,7.56000E-3, 211.00, 556.00, 232.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1029,  1030,'1 ',1.80000E-3,7.43000E-3,1.23000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1029,  1053,'1 ',4.24000E-3,1.75400E-2,2.91000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1030,  1049,'1 ',1.66000E-2,6.86300E-2,1.13600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1030,  1054,'1 ',8.75000E-3,2.50000E-2,3.00000E-3, 116.00, 116.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1031,  1033,'1 ',1.57500E-2,6.51200E-2,1.07800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1033,  1255,'1 ',1.47400E-2,6.09400E-2,1.00900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1034,  1035,'1 ',1.00000E-5,6.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1034,  1038,'1 ',6.13000E-3,2.53600E-2,4.20000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1035,  1463,'1 ',2.00000E-5,7.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1035,  1464,'1 ',1.00000E-5,6.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1036,  1464,'1 ',1.00000E-5,6.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1037,  1463,'1 ',5.00000E-5,2.00000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1038,  1453,'1 ',3.90000E-4,1.62000E-3,2.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1040,  1286,'1 ',5.60000E-3,1.25000E-2,1.44000E-3, 116.00, 556.00, 145.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1042,  1044,'1 ',6.56000E-3,2.71200E-2,4.49000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1042,  1055,'1 ',3.47000E-3,1.43400E-2,2.37000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1043,  1548,'1 ',1.00600E-2,4.16100E-2,6.89000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1044,  1548,'1 ',3.88000E-3,1.60300E-2,2.65000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.96,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1045,  1055,'1 ',3.80000E-3,1.56900E-2,2.60000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1046,  1353,'1 ',3.07000E-3,1.26900E-2,2.10000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1046,  1396,'1 ',2.26000E-3,9.33000E-3,1.54000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1047,  1548,'1 ',3.89000E-3,1.60800E-2,2.66000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1051,  1052,'1 ',2.44000E-2,1.00920E-1,1.67100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1052,  1548,'1 ',6.55000E-3,2.70800E-2,4.48000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1053,  1054,'1 ',1.91000E-3,7.88000E-3,1.30000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1057,  1058,'1 ',7.50000E-4,3.10000E-3,5.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.57,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1061,  1478,'1 ',4.90000E-4,2.04000E-3,3.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1061,  1553,'1 ',2.07200E-2,8.56900E-2,1.41900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1062,  1064,'1 ',2.70000E-4,1.11000E-3,1.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1063,  1065,'1 ',2.80000E-4,1.14000E-3,1.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1064,  1478,'1 ',2.67000E-3,1.10500E-2,1.83000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1065,  1478,'1 ',2.67000E-3,1.10200E-2,1.83000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1066,  1072,'1 ',3.56000E-3,1.47100E-2,2.44000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1066,  1478,'1 ',2.00000E-4,8.10000E-4,1.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1071,'1 ',3.56000E-3,1.47300E-2,2.44000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1067,  1478,'1 ',1.70000E-4,7.10000E-4,1.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1068,  1069,'1 ',2.60000E-4,1.07000E-3,1.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1068,  1478,'1 ',4.50000E-3,1.86100E-2,3.08000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1070,  1075,'1 ',4.50000E-4,1.88000E-3,3.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1071,  1081,'1 ',3.39000E-3,1.40200E-2,2.32000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1072,  1074,'1 ',3.56000E-3,1.47000E-2,2.43000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1073,  1074,'1 ',2.80000E-4,1.15000E-3,1.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1075,  1292,'1 ',1.66000E-3,6.86000E-3,1.14000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1076,  1098,'1 ',7.11000E-3,2.94100E-2,4.87000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1077,  1079,'1 ',3.87000E-3,1.59900E-2,2.65000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.95,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1078,  1080,'1 ',3.57000E-3,1.47600E-2,2.44000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1079,  1089,'1 ',4.38000E-3,1.81100E-2,3.00000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1080,  1088,'1 ',8.20000E-4,3.41000E-3,5.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.63,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1081,  1096,'1 ',5.71000E-3,2.35900E-2,3.91000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1082,  1477,'1 ',8.90000E-3,3.68100E-2,6.10000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1083,  1477,'1 ',8.92000E-3,3.68800E-2,6.11000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1084,  1087,'1 ',4.48000E-3,1.85100E-2,3.06000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1085,  1086,'1 ',4.45000E-3,1.84200E-2,3.05000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1086,  1091,'1 ',2.40000E-3,9.94000E-3,1.65000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.84,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1087,  1090,'1 ',2.39000E-3,9.90000E-3,1.64000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1087,  1460,'1 ',2.44500E-2,1.01100E-1,1.67400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.66,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1088,  1477,'1 ',1.17500E-2,4.85900E-2,8.05000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1089,  1091,'1 ',9.08000E-3,3.75400E-2,6.22000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.93,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1089,  1477,'1 ',1.17700E-2,4.86800E-2,8.06000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.99,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1092,  1266,'1 ',5.73000E-3,2.36900E-2,3.92000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1092,  1553,'1 ',3.80000E-4,1.58000E-3,2.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1093,  1095,'1 ',6.69000E-3,2.76500E-2,4.58000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1093,  1553,'1 ',5.44000E-3,2.25000E-2,3.73000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1094,  1096,'1 ',6.68000E-3,2.76000E-2,4.57000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1094,  1553,'1 ',5.42000E-3,2.24000E-2,3.71000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1097,  1099,'1 ',2.61000E-3,1.07800E-2,1.78000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.99,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1097,  1553,'1 ',3.65000E-3,1.51100E-2,2.50000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1098,  1553,'1 ',3.66000E-3,1.51400E-2,2.51000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1100,  1187,'1 ',5.74000E-3,2.37400E-2,3.93000E-3, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1100,  1187,'2 ',5.74000E-3,2.37400E-2,3.93000E-3, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1101,  1103,'1 ',1.70900E-2,7.06700E-2,1.17000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1101,  1461,'1 ',1.08300E-2,4.47600E-2,7.41000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1102,  1105,'1 ',1.97000E-3,8.16000E-3,1.35000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.51,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1103,  1104,'1 ',3.27000E-3,1.35300E-2,2.24000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1105,  1553,'1 ',7.18000E-3,2.96800E-2,4.91000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1106,  1107,'1 ',8.00000E-5,3.20000E-4,5.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1106,  1108,'1 ',5.00000E-5,2.20000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1107,  1576,'1 ',6.96000E-3,2.87800E-2,4.76000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1108,  1576,'1 ',6.95000E-3,2.87500E-2,4.76000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.31,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1109,  1111,'1 ',1.03500E-2,4.28100E-2,7.09000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1120,  1110,'1 ',9.46000E-3,3.91200E-2,6.48000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1111,  1379,'1 ',6.30000E-4,2.62000E-3,4.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1112,  1561,'1 ',2.30000E-3,9.52000E-3,1.58000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1113,  1282,'1 ',2.80000E-3,1.15700E-2,1.92000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1114,  1350,'1 ',1.41500E-2,5.85000E-2,9.69000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1115,  1123,'1 ',9.98000E-3,4.12700E-2,6.83000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1117,  1296,'1 ',1.90000E-3,1.53000E-2,5.83700E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1117,  1307,'1 ',5.00000E-4,4.05000E-3,1.54600E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1312,  1118,'1 ',1.41000E-3,5.85000E-3,9.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1118,  1388,'1 ',3.50000E-4,1.45000E-3,2.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1128,  1119,'1 ',3.24800E-2,1.34330E-1,2.22400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  24.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1119,  1297,'1 ',4.00000E-5,1.60000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1120,  1253,'1 ',5.63400E-2,2.32980E-1,3.85800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  43.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1120,  1297,'1 ',4.00000E-5,1.80000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1127,  1121,'1 ',3.24800E-2,1.34330E-1,2.22400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  24.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1121,  1297,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1121,  1380,'1 ',1.05500E-2,4.36300E-2,7.22000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1122,  1297,'1 ',5.08000E-3,2.10000E-2,3.48000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1125,  1126,'1 ',3.00000E-5,1.40000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1125,  1308,'1 ',4.03000E-3,1.66600E-2,2.76000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1127,  1308,'1 ',2.00000E-5,8.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1127,  1406,'1 ',2.38700E-2,9.87100E-2,1.63500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1128,  1308,'1 ',2.00000E-5,9.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1128,  1407,'1 ',2.38900E-2,9.87900E-2,1.63600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1129,  1132,'1 ',9.00000E-5,1.38000E-3,3.56700E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1129,  1132,'2 ',9.00000E-5,1.38000E-3,3.56700E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1129,  1132,'3W',9.00000E-5,1.38000E-3,3.56700E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1132,  1130,'1 ',1.40000E-4,2.10000E-3,5.43200E-2,1454.00,2454.00,1854.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1132,  1130,'2 ',1.40000E-4,2.10000E-3,5.43200E-2,1454.00,2454.00,1854.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1131,  1530,'1 ',4.00000E-5,2.00000E-4,1.55000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1131,  1530,'2 ',4.00000E-5,2.00000E-4,1.55000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1131,  1530,'3W',4.00000E-5,2.00000E-4,1.55000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1131,  1530,'4W',4.00000E-5,2.00000E-4,1.55000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1132,  1134,'1 ',5.00000E-5,7.50000E-4,1.95300E-2,2454.00,2454.00,2454.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1529,  1133,'1 ',9.00000E-5,4.30000E-4,3.25000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1529,  1133,'2 ',9.00000E-5,4.30000E-4,3.25000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1529,  1133,'3 ',9.00000E-5,4.30000E-4,3.25000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1134,  1136,'1 ',9.00000E-5,1.43000E-3,3.70500E-2,2454.00,2454.00,2454.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1134,  1136,'2 ',9.00000E-5,1.43000E-3,3.70500E-2,2454.00,2454.00,2454.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1529,  1135,'1 ',5.70000E-4,2.84000E-3,2.15000E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1529,  1135,'2 ',5.70000E-4,2.84000E-3,2.15000E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.64,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1135,  1532,'1 ',1.70000E-4,8.40000E-4,6.35000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1135,  1532,'2 ',1.70000E-4,8.40000E-4,6.35000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1135,  1532,'3 ',1.70000E-4,8.40000E-4,6.35000E-3, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1137,  1141,'1 ',2.33000E-3,1.16200E-2,8.80700E-2, 432.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1137,  1147,'1 ',9.60000E-4,4.80000E-3,3.63900E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1137,  1149,'1 ',1.00000E-5,4.00000E-5,2.80000E-4, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1137,  1169,'EQ',5.00000E-3,1.25000E-1,1.07000E-3, 120.00, 148.00, 167.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1138,  1152,'1 ',1.80000E-4,4.10000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1138,  1360,'1 ',2.21400E-2,5.03300E-2,9.80000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.28,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1139,  1140,'1 ',0.00000E-1,2.00000E-5,1.70000E-4, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1154,  1139,'1 ',0.00000E-1,2.00000E-5,1.60000E-4, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1140,  1148,'1 ',2.14000E-3,1.07100E-2,8.11400E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.96,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1142,  1156,'1 ',1.51600E-2,3.44700E-2,6.70000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1142,  1162,'1 ',1.95700E-2,4.44800E-2,8.70000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1142,  1490,'1 ',6.73000E-3,1.53000E-2,3.00000E-4, 300.00, 300.00, 300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1143,  1166,'1 ',5.00000E-5,2.60000E-4,1.95000E-3, 370.00, 407.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1143,  1166,'2 ',5.00000E-5,2.60000E-4,1.95000E-3, 370.00, 407.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1143,  1166,'3 ',5.00000E-5,2.60000E-4,1.95000E-3, 370.00, 407.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1144,  1166,'1 ',2.00000E-4,3.18000E-3,1.00000E-3, 600.00, 600.00, 600.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1145,  1146,'1 ',5.80000E-4,1.31000E-3,3.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1146,  1159,'1 ',1.74100E-2,3.95900E-2,7.70000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.58,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1146,  1537,'1 ',2.09400E-2,4.76000E-2,9.30000E-4, 200.00, 250.00, 200.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1147,  1148,'1 ',1.80000E-4,8.90000E-4,6.71000E-3, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1148,  1165,'1 ',1.90000E-4,9.70000E-4,7.32000E-3, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1148,  1165,'2 ',1.90000E-4,9.50000E-4,7.17000E-3, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1149,  1165,'1 ',9.40000E-4,4.68000E-3,3.54300E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1150,  1539,'1 ',1.93400E-2,4.39700E-2,8.60000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.87,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1150,  1539,'2 ',1.93000E-2,4.38800E-2,8.60000E-4, 250.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1151,  1169,'1 ',2.41800E-2,5.49800E-2,1.07000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.58,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1151,  1360,'1 ',4.12400E-2,9.37500E-2,1.83000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1153,  1156,'1 ',1.64300E-2,3.73500E-2,7.30000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1504,  1153,'1 ',1.78900E-2,4.06600E-2,8.00000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1490,  1155,'1 ',3.05000E-2,6.93400E-2,1.36000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1533,  1155,'1 ',1.70000E-4,3.80000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1534,  1155,'1 ',1.60000E-4,3.60000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1535,  1155,'1 ',4.94500E-2,1.12410E-1,2.20000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.33,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1490,  1156,'1 ',2.17800E-2,4.95100E-2,9.70000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1504,  1156,'1 ',3.42400E-2,7.78300E-2,1.52000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1157,  1160,'1 ',7.60000E-4,3.82000E-3,2.89200E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1158,  1159,'1 ',3.21100E-2,7.30000E-2,1.43000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1158,  1161,'1 ',2.25900E-2,5.13700E-2,1.00000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1504,  1158,'1 ',7.97700E-2,1.81350E-1,3.55000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1160,  1166,'1 ',1.22000E-3,6.11000E-3,4.62600E-2, 550.00, 550.00, 550.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1160,  1166,'2 ',1.22000E-3,6.11000E-3,4.62600E-2, 550.00, 550.00, 550.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1160,  1166,'3 ',1.22000E-3,6.11000E-3,4.62600E-2, 550.00, 550.00, 550.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1160,  1166,'4 ',1.22000E-3,6.11000E-3,4.62600E-2, 550.00, 550.00, 550.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1161,  1162,'1 ',1.30400E-2,2.96500E-2,5.80000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.93,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1164,  1165,'1 ',1.29000E-3,6.45000E-3,4.89100E-2, 261.00, 562.00, 432.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1167,  1168,'1 ',1.22000E-2,2.77400E-2,5.40000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1539,  1168,'1 ',6.72000E-3,1.52700E-2,3.00000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1168,  1542,'1 ',2.97000E-2,6.75300E-2,1.32000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1171,  1568,'1 ',7.99000E-3,3.30300E-2,5.47000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1172,  1466,'1 ',2.15600E-2,8.91400E-2,1.47600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  16.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1174,  1175,'1 ',1.80000E-4,7.60000E-4,1.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1174,  1176,'1 ',1.70000E-4,7.10000E-4,1.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1174,  1186,'1 ',4.16000E-3,1.72100E-2,2.85000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1175,  1188,'1 ',3.50000E-4,1.43000E-3,2.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1175,  1555,'1 ',5.40000E-4,2.22000E-3,3.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1176,  1177,'1 ',2.00000E-5,9.00000E-5,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1176,  1554,'1 ',9.00000E-5,3.80000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1177,  1479,'1 ',1.27000E-3,5.24000E-3,8.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.97,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1177,  1554,'1 ',8.00000E-5,3.40000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1178,  1182,'1 ',1.77000E-3,7.32000E-3,1.21000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1178,  1257,'1 ',2.20000E-4,9.10000E-4,1.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1179,  1183,'1 ',1.77000E-3,7.32000E-3,1.21000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1179,  1184,'1 ',1.85000E-3,1.20000E-2,1.60000E-3, 217.00, 131.00, 260.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.20,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1179,  1257,'1 ',2.20000E-4,9.10000E-4,1.50000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1180,  1183,'1 ',2.32000E-3,9.59000E-3,1.59000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.77,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1181,  1182,'1 ',2.28000E-3,9.43000E-3,1.56000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1182,  1461,'1 ',2.92000E-3,1.20600E-2,2.00000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1183,  1184,'1 ',2.89000E-3,1.19500E-2,1.98000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1185,  1184,'1 ',3.70000E-3,1.53100E-2,2.53000E-3, 211.00, 211.00, 236.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1184,  1462,'1 ',1.00000E-4,4.00000E-4,7.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1185,  1186,'1 ',5.00000E-5,2.00000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1185,  1555,'1 ',4.89000E-3,2.02200E-2,3.35000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1186,  1187,'1 ',1.35000E-3,5.56000E-3,9.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1187,  1189,'1 ',4.47000E-3,1.85000E-2,3.06000E-3, 210.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.42,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1188,  1189,'1 ',4.40000E-4,1.83000E-3,3.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1188,  1554,'1 ',1.40000E-4,5.60000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1189,  1557,'1 ',7.70000E-4,3.19000E-3,5.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1190,  1191,'1 ',1.32000E-3,5.46000E-3,9.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1190,  1414,'1 ',3.51000E-3,1.45300E-2,2.41000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.68,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1191,  1192,'1 ',5.60000E-4,2.33000E-3,3.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1195,  1215,'1 ',2.68000E-3,1.10900E-2,1.84000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1196,  1197,'1 ',2.35000E-3,9.70000E-3,1.61000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.79,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1197,  1198,'1 ',4.71000E-3,1.95000E-2,3.23000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1198,  1199,'1 ',3.76000E-3,1.55400E-2,2.57000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.87,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1200,  1201,'1 ',3.70000E-3,1.53000E-2,2.53000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.83,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1201,  1546,'1 ',3.98000E-3,1.64400E-2,2.72000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1202,  1546,'1 ',4.09000E-3,1.69100E-2,2.80000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1204,  1455,'1 ',1.02290E-1,2.32540E-1,4.55000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1206,  1207,'1 ',1.08300E-2,4.48000E-2,7.42000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.27,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1206,  1211,'1 ',1.15300E-2,4.76700E-2,7.89000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1210,  1224,'1 ',1.49900E-2,3.40700E-2,6.70000E-4,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1210,  1544,'1 ',3.84000E-2,8.73000E-2,1.71000E-3,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1211,  1212,'1 ',1.00000E-5,6.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1213,  1214,'1 ',3.10000E-4,1.27000E-3,2.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1216,  1546,'1 ',8.00000E-3,3.30600E-2,5.48000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1217,  1546,'1 ',7.92000E-3,3.27700E-2,5.43000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1218,  1465,'1 ',0.00000E-1,2.00000E-5,0.00000E-1, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1218,  1466,'1 ',0.00000E-1,2.00000E-5,0.00000E-1, 211.00, 556.00, 232.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1558,  1219,'1 ',5.15000E-3,4.13500E-2,1.57780E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  31.57,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1560,  1219,'1 ',3.09000E-3,2.48700E-2,9.48700E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.98,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1220,  1221,'1 ',1.66000E-3,1.33200E-2,5.08000E-2, 500.00, 936.00, 625.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1220,  1230,'1 ',1.36000E-2,1.09310E-1,4.17050E-1, 575.00, 936.00, 715.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  83.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1220,  1230,'2 ',1.36100E-2,1.09340E-1,4.17180E-1, 575.00, 936.00, 715.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  83.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1220,  1232,'1 ',8.15000E-3,6.55000E-2,2.49900E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  50.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1220,  1232,'2 ',8.15000E-3,6.55000E-2,2.49900E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  50.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1221,  1232,'1 ',6.53000E-3,5.24600E-2,2.00150E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  40.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1221,  1232,'2 ',6.53000E-3,5.24600E-2,2.00150E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  40.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1228,  1222,'1 ',1.41000E-3,2.14700E-2,5.54980E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  45.39,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1567,  1222,'1 ',4.25000E-3,6.48600E-2,1.67665E0,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1, 137.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1225,  1516,'1 ',2.00000E-2,8.00000E-2,1.30000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1228,  1227,'1 ',1.19000E-3,1.82100E-2,4.70730E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  38.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1228,  1233,'1 ',2.32000E-3,3.54500E-2,9.16390E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  74.95,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1245,  1228,'1 ',2.07000E-3,3.15800E-2,8.16240E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  66.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1230,  1547,'1 ',1.43000E-3,1.15300E-2,4.40000E-2, 853.00, 936.00, 853.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1230,  1547,'2 ',1.43000E-3,1.15000E-2,4.38900E-2, 853.00, 936.00, 853.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.78,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1263,  1231,'1 ',3.90000E-4,1.19100E-2,5.78152E0,5115.00,5115.00,5300.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1, 129.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1232,  1549,'1 ',8.00000E-5,6.50000E-4,2.47000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.49,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1232,  1549,'2 ',1.00000E-4,8.10000E-4,3.08000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1232,  1549,'3 ',8.00000E-5,6.80000E-4,2.59000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1233,  1237,'1 ',1.87000E-3,2.85500E-2,7.37890E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  60.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1233,  1237,'2 ',1.87000E-3,2.85500E-2,7.38130E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  60.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1233,  1242,'1 ',2.52000E-3,3.84900E-2,9.95090E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  81.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1233,  1567,'1 ',5.00000E-5,7.30000E-4,1.89200E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1234,  1235,'1 ',5.70000E-4,8.76000E-3,2.26520E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.53,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1234,  1235,'2 ',5.80000E-4,8.77000E-3,2.26820E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  18.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1234,  1237,'1 ',2.38000E-3,3.62700E-2,9.37640E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  76.69,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1234,  1237,'2 ',2.38000E-3,3.62600E-2,9.37450E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  76.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1235,  1249,'1 ',2.23000E-3,3.40100E-2,8.79210E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,  71.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1235,  1249,'2 ',1.67000E-3,2.55600E-2,6.60620E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,  54.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1235,  1299,'1 ',1.44000E-3,2.19200E-2,5.66740E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  46.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1235,  1299,'2 ',1.44000E-3,2.19200E-2,5.66740E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  46.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1235,  1313,'1 ',2.65000E-3,4.04500E-2,1.04557E0,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  85.51,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1236,  1238,'1 ',4.60000E-4,7.02000E-3,1.81460E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.84,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1236,  1238,'2 ',4.60000E-4,7.02000E-3,1.81450E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.84,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1237,  1238,'1 ',6.00000E-4,9.10000E-3,2.35310E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  19.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1237,  1240,'1 ',8.70000E-4,1.33000E-2,3.43730E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  28.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1237,  1241,'1 ',9.30000E-4,1.42100E-2,3.67250E-1,2454.00,2454.00,2454.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  30.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1238,  1239,'1 ',2.70000E-4,4.15000E-3,1.07290E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.77,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1238,  1239,'2 ',2.70000E-4,4.13000E-3,1.06760E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1567,  1238,'1 ',2.39000E-3,3.64700E-2,9.42850E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  77.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1239,  1240,'1 ',2.00000E-5,2.40000E-4,6.09000E-3,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1239,  1241,'1 ',1.00000E-4,1.52000E-3,3.92100E-2,2454.00,2454.00,2454.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1239,  1242,'1 ',3.00000E-5,5.20000E-4,1.35100E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1240,  1242,'1 ',3.00000E-5,4.30000E-4,1.11700E-2,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.91,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1245,  1244,'1 ',1.56000E-3,2.38700E-2,6.16950E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  50.46,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1244,  1413,'1 ',4.00000E-3,5.00000E-2,7.25000E-1,1216.00,2454.00,1216.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  94.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1321,  1246,'1 ',8.26000E-3,6.64200E-2,2.53400E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  50.70,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1321,  1246,'2 ',8.24000E-3,6.62600E-2,2.52810E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  50.58,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1246,  1564,'1 ',2.32000E-3,1.86400E-2,7.11100E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.23,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1564,  1247,'1 ',5.04000E-3,4.05000E-2,1.54540E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  30.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1299,  1248,'1 ',1.01000E-3,1.20000E-2,1.80000E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  23.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1248,  1413,'1 ',1.57000E-3,2.40300E-2,6.21080E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  50.80,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1249,  1299,'1 ',4.80000E-4,7.30000E-3,1.88730E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1249,  1299,'2 ',4.80000E-4,7.30000E-3,1.88720E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1249,  1313,'1 ',1.45000E-3,2.20900E-2,5.71130E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 0,1,  46.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1251,  1250,'1 ',2.20000E-3,1.77100E-2,6.75600E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.52,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1383,  1251,'1 ',3.38000E-3,2.71500E-2,1.03570E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  20.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1470,  1252,'1 ',5.87000E-3,2.42900E-2,4.02000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1253,  1405,'1 ',5.60000E-4,2.33000E-3,3.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1310,  1254,'1 ',6.59000E-3,2.72600E-2,4.51000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1477,  1256,'1 ',6.59000E-3,2.72300E-2,4.51000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1258,  1259,'1 ',3.99000E-3,1.65000E-2,2.73000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1258,  1260,'1 ',2.49000E-3,1.02800E-2,1.70000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1258,  1384,'1 ',7.98000E-3,3.30100E-2,5.47000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1261,  1315,'1 ',1.28000E-3,1.03000E-2,3.92900E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1316,  1261,'1 ',1.80000E-4,1.42000E-3,5.43000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1317,  1261,'1 ',1.80000E-4,1.47000E-3,5.62000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.12,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1262,  1569,'1 ',1.02900E-2,4.25500E-2,7.05000E-3, 167.00, 183.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1262,  1569,'2 ',1.02900E-2,4.25500E-2,7.05000E-3, 167.00, 183.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1262,  1569,'3 ',1.02900E-2,4.25500E-2,7.05000E-3, 167.00, 183.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1269,  1266,'1 ',5.00000E-4,2.06000E-3,3.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1269,  1267,'1 ',1.00000E-4,4.00000E-4,7.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1269,  1268,'1 ',2.70000E-4,1.11000E-3,1.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1271,  1272,'1 ',4.99000E-3,2.06400E-2,3.42000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.81,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1272,  1477,'1 ',2.11600E-2,8.74900E-2,1.44900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  16.15,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1272,  1477,'2 ',2.12400E-2,8.78300E-2,1.45400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  16.21,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1272,  1477,'3 ',2.12500E-2,8.78600E-2,1.45500E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  16.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1273,  1386,'1 ',1.74100E-2,7.20000E-2,1.19200E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1328,  1275,'1 ',1.17000E-3,4.85000E-3,8.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.90,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1329,  1275,'1 ',1.17000E-3,4.82000E-3,8.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1339,  1276,'1 ',1.30000E-4,5.30000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1340,  1276,'1 ',1.50000E-4,6.20000E-4,1.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1343,  1277,'1 ',5.90000E-3,2.44100E-2,4.04000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.51,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1474,  1277,'1 ',3.15000E-3,1.30300E-2,2.16000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.41,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1278,  1474,'1 ',3.78000E-3,1.56400E-2,2.59000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1278,  1475,'1 ',5.70000E-4,2.36000E-3,3.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.44,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1279,  1368,'1 ',1.18800E-2,4.91100E-2,8.13000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1279,  1474,'1 ',2.05900E-2,8.51500E-2,1.41000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1359,  1280,'1 ',2.25000E-3,9.29000E-3,1.54000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.72,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1281,  1358,'1 ',2.27000E-3,9.38000E-3,1.55000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.73,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1281,  1436,'1 ',3.04000E-3,1.25600E-2,2.08000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.32,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1282,  1474,'1 ',9.17000E-3,3.79100E-2,6.28000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1283,  1345,'1 ',1.79000E-3,7.39000E-3,1.22000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1346,  1283,'1 ',1.76000E-3,7.27000E-3,1.20000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1344,  1284,'1 ',1.76000E-3,7.29000E-3,1.21000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1347,  1284,'1 ',1.79000E-3,7.40000E-3,1.23000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1288,  1394,'1 ',6.00000E-5,2.50000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1288,  1395,'1 ',8.00000E-5,3.30000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.06,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1473,  1289,'1 ',2.33500E-2,9.65500E-2,1.59900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.82,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1473,  1289,'2 ',2.34800E-2,9.71100E-2,1.60800E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  17.93,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1304,  1291,'1 ',1.27800E-2,5.28600E-2,8.75000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1292,  1293,'1 ',7.20000E-4,2.97000E-3,4.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1294,  1295,'1 ',1.56000E-3,6.46000E-3,1.07000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1564,  1296,'1 ',2.08000E-3,1.67200E-2,6.38000E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1298,  1330,'1 ',1.32000E-3,5.46000E-3,9.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1299,  1313,'1 ',8.00000E-4,1.22500E-2,3.16570E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  25.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1300,  1334,'1 ',1.35500E-2,5.60400E-2,9.28000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1300,  1390,'1 ',1.90000E-4,7.70000E-4,1.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.14,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1301,  1417,'1 ',1.24300E-2,5.13800E-2,8.51000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.49,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1302,  1417,'1 ',5.90000E-4,2.44000E-3,4.00000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.45,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1558,  1303,'1 ',2.60000E-4,2.10000E-3,8.02000E-3, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1304,  1305,'1 ',1.46900E-2,6.07500E-2,1.00600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.22,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1383,  1307,'1 ',2.12000E-3,1.70400E-2,6.50200E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1308,  1382,'1 ',4.04000E-3,1.67000E-2,2.77000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1310,  1309,'1 ',6.20000E-4,2.57000E-3,4.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1311,  1312,'1 ',2.00000E-5,9.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1311,  1333,'1 ',3.90000E-4,1.61000E-3,2.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.30,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1313,  1427,'1 ',6.40000E-4,6.66000E-3,1.00000E-1,2400.00,2400.00,2400.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1313,  1427,'2 ',6.40000E-4,6.66000E-3,1.00000E-1,2400.00,2400.00,2400.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1313,  1427,'3 ',6.40000E-4,6.66000E-3,1.00000E-1,2400.00,2400.00,2400.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.74,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1316,  1314,'1 ',1.89000E-3,1.52200E-2,5.80700E-2, 579.00, 936.00, 699.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1317,  1314,'1 ',1.88000E-3,1.51300E-2,5.77300E-2, 579.00, 936.00, 699.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.55,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1570,  1314,'1 ',5.90000E-4,4.71000E-3,1.79600E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.59,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1570,  1314,'2 ',6.30000E-4,5.06000E-3,1.93000E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1570,  1314,'3 ',5.80000E-4,4.63000E-3,1.76500E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.53,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1570,  1314,'4 ',6.30000E-4,5.10000E-3,1.94400E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.89,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1570,  1314,'5 ',5.90000E-4,4.74000E-3,1.81000E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1570,  1314,'6 ',5.90000E-4,4.72000E-3,1.79900E-2, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.60,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1349,  1319,'1 ',2.52000E-3,1.04200E-2,1.73000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1319,  1378,'1 ',3.80000E-4,1.57000E-3,2.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1320,  1321,'1 ',5.52000E-3,4.43800E-2,1.69310E-1, 453.00, 936.00, 579.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  33.88,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1322,  1371,'1 ',1.21000E-3,4.99000E-3,8.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.92,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1323,  1326,'1 ',1.41000E-3,5.82000E-3,9.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1323,  1327,'1 ',1.00000E-5,5.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1323,  1416,'1 ',1.41000E-3,5.85000E-3,9.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1327,  1324,'1 ',4.60000E-4,1.89000E-3,3.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1327,  1324,'2 ',4.60000E-4,1.89000E-3,3.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1325,  1370,'1 ',4.90000E-4,2.03000E-3,3.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1327,  1573,'1 ',7.42000E-3,3.06900E-2,5.08000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1327,  1573,'2 ',7.42000E-3,3.07000E-2,5.08000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   5.67,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1328,  1339,'1 ',1.96000E-3,8.11000E-3,1.34000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1329,  1340,'1 ',1.94000E-3,8.02000E-3,1.33000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1338,  1331,'1 ',2.09500E-2,8.66200E-2,1.43400E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.99,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1389,  1334,'1 ',5.68000E-3,2.34800E-2,3.89000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1338,  1337,'1 ',4.80000E-4,2.00000E-3,3.30000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.37,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1338,  1339,'1 ',2.04100E-2,8.43800E-2,1.39700E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.58,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1342,  1341,'1 ',5.74000E-3,2.37200E-2,3.93000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.38,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1474,  1345,'1 ',5.48000E-3,2.26400E-2,3.75000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   4.18,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1348,  1474,'1 ',1.34200E-2,5.55000E-2,9.19000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.25,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1348,  1476,'1 ',3.10000E-4,1.30000E-3,2.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1349,  1566,'1 ',1.78000E-3,7.35000E-3,1.22000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.36,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1350,  1435,'1 ',1.42000E-3,5.86000E-3,9.70000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1351,  1393,'1 ',4.55000E-3,1.88100E-2,3.11000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.47,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1352,  1443,'1 ',4.92000E-3,2.03700E-2,3.37000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1354,  1396,'1 ',9.90000E-4,4.09000E-3,6.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1356,  1519,'1 ',4.60000E-4,7.07000E-3,1.82740E-1,1216.00,2454.00,1804.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  14.95,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1357,  1372,'1 ',7.96000E-3,3.29100E-2,5.45000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1357,  1451,'1 ',9.32000E-3,3.85300E-2,6.38000E-3, 222.00, 556.00, 244.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.11,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1411,  1361,'1 ',3.00000E-5,1.40000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1412,  1361,'1 ',6.00000E-5,2.50000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1412,  1362,'1 ',7.97000E-3,3.29500E-2,5.46000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   6.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1371,  1363,'1 ',1.20000E-4,4.80000E-4,8.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.09,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1573,  1363,'1 ',2.17000E-3,8.96000E-3,1.48000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.65,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1369,  1367,'1 ',1.18800E-2,4.91100E-2,8.13000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   9.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1474,  1367,'1 ',2.05800E-2,8.51100E-2,1.40900E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  15.71,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1370,  1371,'1 ',9.00000E-5,3.60000E-4,6.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1573,  1370,'1 ',2.30000E-3,9.49000E-3,1.57000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.75,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1374,  1377,'1 ',1.30000E-4,5.50000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1374,  1446,'1 ',3.44000E-3,1.42200E-2,2.35000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1375,  1376,'1 ',1.30000E-4,5.60000E-4,9.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.10,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1375,  1447,'1 ',3.44000E-3,1.42200E-2,2.35000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.62,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1376,  1436,'1 ',1.25000E-3,5.19000E-3,8.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.96,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1377,  1378,'N ',9.60000E-3,4.33000E-2,5.62000E-3, 145.00, 151.00, 185.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1377,  1437,'1 ',1.30000E-3,5.38000E-3,8.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.99,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1379,  1380,'1 ',2.00000E-5,8.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1381,  1382,'1 ',3.00000E-5,1.30000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1477,  1384,'1 ',3.20000E-4,1.31000E-3,2.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1477,  1385,'1 ',2.30000E-4,9.50000E-4,1.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.17,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1477,  1386,'1 ',1.60600E-2,6.64000E-2,1.10000E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  12.26,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1550,  1386,'1 ',7.13700E-2,2.95140E-1,4.88700E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  54.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1387,  1388,'1 ',7.00000E-5,2.70000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1387,  1389,'1 ',5.00000E-5,2.10000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1393,  1443,'1 ',3.80000E-4,1.56000E-3,2.60000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.29,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1400,  1440,'1 ',1.06600E-2,4.40700E-2,7.30000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.13,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1526,  1401,'1 ',1.41000E-3,5.82000E-3,9.60000E-4, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1526,  1401,'2 ',1.41000E-3,5.82000E-3,9.60000E-4, 556.00, 556.00, 556.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.07,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1402,  1408,'1 ',5.60000E-4,2.34000E-3,3.90000E-4, 250.00, 556.00, 275.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1403,  1406,'1 ',5.60000E-4,2.32000E-3,3.80000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1404,  1407,'1 ',5.60000E-4,2.33000E-3,3.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.43,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1424,  1408,'1 ',1.80000E-3,7.00000E-3,1.20000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1409,  1410,'1 ',4.50000E-4,1.86000E-3,3.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1507,  1411,'1 ',2.14800E-2,8.88300E-2,1.47100E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  16.40,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1420,  1418,'1 ',4.50000E-4,1.85000E-3,3.10000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.34,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1419,  1423,'1 ',3.30000E-4,7.40000E-4,1.00000E-5,  96.00, 250.00, 123.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1421,  1422,'1 ',5.00000E-5,2.00000E-4,3.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1426,  1430,'1 ',1.42200E-2,5.88200E-2,9.74000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  10.86,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1430,  1432,'1 ',1.37000E-3,5.68000E-3,9.40000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.05,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1431,  1432,'1 ',1.34000E-3,5.54000E-3,9.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1431,  1451,'1 ',6.00000E-5,2.40000E-4,4.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.04,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1571,  1432,'1 ',2.50000E-4,1.02000E-3,1.70000E-4, 250.00, 556.00, 280.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.19,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1434,  1433,'1 ',1.00000E-5,6.00000E-5,1.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.01,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1448,  1434,'1 ',1.04800E-2,4.33500E-2,7.18000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   8.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1566,  1435,'1 ',3.20000E-4,1.32000E-3,2.20000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.24,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1569,  1452,'1 ',2.30000E-3,9.51000E-3,1.57000E-3, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   1.76,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1453,  1454,'1 ',3.00000E-5,1.20000E-4,2.00000E-5, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1456,  1457,'1 ',0.00000E-1,2.00000E-5,1.60000E-4, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.02,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1529,  1456,'1 ',5.10000E-4,2.53000E-3,1.91700E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1529,  1456,'2 ',5.10000E-4,2.53000E-3,1.91700E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1529,  1456,'3 ',5.10000E-4,2.53000E-3,1.91700E-2, 562.00, 562.00, 562.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   2.35,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1477,  1458,'1 ',7.20900E-2,2.98110E-1,4.93600E-2, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  55.03,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1459,  1460,'1 ',1.01000E-3,4.19000E-3,6.90000E-4, 167.00, 556.00, 210.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.77,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1461,  1462,'1 ',1.00000E-4,4.30000E-4,7.00000E-5, 211.00, 211.00, 211.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   0.08,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1467,  1506,'1 ',1.20000E-2,1.50000E-1,4.00000E-3, 150.00, 250.00, 250.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   3.48,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1494,  1497,'1 ',1.25500E-3,9.54100E-2,2.43000E-3, 150.00, 249.00, 190.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1494,  1497,'2 ',1.25500E-3,9.54100E-2,2.43000E-3, 150.00, 249.00, 190.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1494,  1497,'3 ',1.25500E-3,9.54100E-2,2.43000E-3, 150.00, 249.00, 190.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,   7.50,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1494,  1506,'1 ',3.21000E-3,1.25000E-2,5.53000E-2, 249.00, 249.00, 275.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1494,  1506,'2 ',3.21000E-3,1.25000E-2,5.53000E-2, 249.00, 249.00, 275.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1494,  1506,'3 ',3.21000E-3,1.25000E-2,5.53000E-2, 249.00, 249.00, 275.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  13.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1497,  1506,'1 ',9.40000E-3,5.09000E-2,9.80000E-3, 120.00, 249.00, 153.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1497,  1506,'2 ',9.40000E-3,5.09000E-2,9.80000E-3, 120.00, 249.00, 153.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
  1497,  1506,'3 ',9.40000E-3,5.09000E-2,9.80000E-3, 120.00, 249.00, 153.00,  0.00000,  0.00000,  0.00000,  0.00000, 1,1,  11.00,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
   848,     9,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-3,7.00000E-2, 100.00
0.975000,345.000,   0.000, 750.00, 750.00, 750.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
    17,  1467,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
    17,  1467,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
    26,  1468,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,5.59000E-2, 100.00
1.000000,345.000,   0.000,1347.00,1347.00,1347.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
    26,  1468,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,5.59000E-2, 100.00
1.000000,345.000,   0.000,1347.00,1347.00,1347.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
    39,  1469,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   132,  1470,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   140,  1471,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-3,1.64400E-1, 100.00
1.000000,115.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   228,  1472,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-3,1.64400E-1, 100.00
1.000000,115.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   254,  1473,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   294,  1474,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   298,  1475,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   313,  1476,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   332,  1477,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   337,  1478,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   357,  1479,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   483,  1480,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-3,1.64400E-1, 100.00
1.000000,115.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   501,  1481,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
5.00000E-3,1.25000E-1, 100.00
1.000000,115.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   512,  1482,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-3,1.64400E-1, 100.00
1.000000,115.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   515,  1483,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-3,1.64400E-1, 100.00
1.000000,115.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   518,  1484,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-3,1.64400E-1, 100.00
1.000000,115.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   522,  1485,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-3,1.64400E-1, 100.00
1.000000,115.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   529,  1486,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,5.74000E-2, 100.00
1.000000,345.000,   0.000, 260.00, 290.00, 345.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   529,  1487,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   535,  1488,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   550,  1489,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   550,  1489,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   552,  1490,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   554,  1491,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   555,  1492,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 250.00, 250.00, 250.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   557,  1493,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-3,5.50000E-2, 100.00
1.000000,345.000,   0.000,1292.00,1347.00,1395.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   557,  1493,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-3,5.50000E-2, 100.00
1.000000,345.000,   0.000,1292.00,1347.00,1395.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   557,  1493,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.20000E-3,5.50000E-2, 100.00
1.000000,345.000,   0.000,1292.00,1347.00,1395.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   560,  1494,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,5.74000E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   560,  1494,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,5.74000E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   560,  1494,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,5.74000E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   580,  1495,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,5.74000E-2, 100.00
1.000000,345.000,   0.000, 450.00, 450.00, 450.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   580,  1495,    0,'2W',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,5.74000E-2, 100.00
1.025000,345.000,   0.000, 450.00, 450.00, 450.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   580,  1496,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-5,3.35600E-2, 100.00
1.000000,345.000,   0.000, 775.00, 775.00, 775.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   580,  1496,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-5,3.35600E-2, 100.00
1.000000,345.000,   0.000, 775.00, 775.00, 775.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   580,  1496,    0,'3W',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-5,3.35600E-2, 100.00
1.000000,345.000,   0.000, 775.00, 775.00, 775.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   580,  1496,    0,'4W',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-5,3.35600E-2, 100.00
1.000000,345.000,   0.000, 775.00, 775.00, 775.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   589,  1497,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,5.74000E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   589,  1497,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,5.74000E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   590,  1498,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,5.74000E-2, 100.00
1.000000,345.000,   0.000, 360.00, 360.00, 400.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   590,  1499,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.00000E-7,1.00000E-5, 100.00
1.000000,345.000,   0.000,1216.00,2454.00,1804.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   593,  1500,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,5.74000E-2, 100.00
1.000000,345.000,   0.000, 260.00, 290.00, 345.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   593,  1500,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,5.74000E-2, 100.00
1.000000,345.000,   0.000, 260.00, 290.00, 345.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   593,  1501,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33000E-3,5.71000E-2, 100.00
1.000000,345.000,   0.000, 850.00, 850.00, 850.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   593,  1501,    0,'1W',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33000E-3,5.71000E-2, 100.00
1.000000,345.000,   0.000, 850.00, 850.00, 850.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   593,  1501,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33000E-3,5.71000E-2, 100.00
1.000000,345.000,   0.000, 850.00, 850.00, 850.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   593,  1501,    0,'2W',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.33000E-3,5.71000E-2, 100.00
1.000000,345.000,   0.000, 850.00, 850.00, 850.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   594,  1502,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,6.69000E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   594,  1502,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,6.69000E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   594,  1502,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,6.69000E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   594,  1502,    0,'4W',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,6.69000E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   596,  1503,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 210.00, 210.00, 210.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   596,  1503,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 210.00, 210.00, 210.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   608,  1504,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 170.00, 170.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   619,  1505,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   628,  1506,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   630,  1507,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   637,  1508,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   644,  1509,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.06000E-3,5.74000E-2, 100.00
1.000000,345.000,   0.000, 260.00, 290.00, 345.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   644,  1510,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   647,  1511,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-3,1.64400E-1, 100.00
1.000000,115.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   649,  1512,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-3,1.64400E-1, 100.00
1.000000,115.000,   0.000, 170.00, 170.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   722,  1513,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   722,  1513,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   757,  1514,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-4,2.50000E-2, 100.00
1.000000,138.000,   0.000, 300.00, 375.00, 450.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   768,  1515,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   771,  1516,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-3,1.64400E-1, 100.00
1.000000,115.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   771,  1516,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-3,1.64400E-1, 100.00
1.000000,115.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   772,  1517,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   773,  1518,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.00000E-3,5.00000E-2, 100.00
1.000000,500.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   773,  1519,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
9.00000E-5,7.81000E-3, 100.00
1.000000,500.000,   0.000,1052.00,1370.00,1803.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
   800,  1520,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   800,  1521,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.34100E-2, 100.00
1.000000,345.000,   0.000, 448.00, 541.00, 612.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
   842,  1522,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   844,  1523,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 200.00, 200.00, 200.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
   858,  1524,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   900,  1525,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,5.59000E-2, 100.00
1.000000,345.000,   0.000, 350.00, 350.00, 350.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
   902,  1526,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.72400E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   902,  1526,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.72400E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   993,  1527,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-3,5.00000E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 800.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   993,  1527,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-3,5.00000E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 800.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
   993,  1527,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-3,5.00000E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 800.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1129,  1528,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,7.50000E-2, 100.00
1.000000,345.000,   0.000,1000.00,1000.00,1000.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1129,  1528,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,7.50000E-2, 100.00
1.000000,345.000,   0.000,1000.00,1000.00,1000.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
  1129,  1528,    0,'3W',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,7.50000E-2, 100.00
1.000000,345.000,   0.000,1000.00,1000.00,1000.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
  1130,  1529,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,6.50000E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
  1130,  1529,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,6.50000E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
  1130,  1529,    0,'3W',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,6.50000E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
  1130,  1529,    0,'4W',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,6.50000E-2, 100.00
1.000000,345.000,   0.000, 750.00, 750.00, 750.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
  1132,  1530,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,5.59000E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
  1132,  1530,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,5.59000E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
  1132,  1530,    0,'3W',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,5.59000E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
  1132,  1530,    0,'4W',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,5.59000E-2, 100.00
1.000000,345.000,   0.000, 700.00, 700.00, 700.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
  1134,  1531,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,7.50000E-2, 100.00
1.000000,345.000,   0.000,1000.00,1000.00,1000.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1134,  1531,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,7.50000E-2, 100.00
1.000000,345.000,   0.000,1000.00,1000.00,1000.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
  1136,  1532,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50000E-3,6.25000E-2, 100.00
1.000000,345.000,   0.000, 800.00, 800.00, 800.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
  1136,  1532,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50000E-3,6.25000E-2, 100.00
1.000000,345.000,   0.000, 800.00, 800.00, 800.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
  1136,  1532,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.50000E-3,6.25000E-2, 100.00
1.000000,345.000,   0.000, 800.00, 800.00, 800.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
  1139,  1533,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
  1140,  1534,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
  1149,  1535,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
  1157,  1536,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
  1160,  1537,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 225.00, 245.00, 270.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
  1160,  1538,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-4,2.50000E-2, 100.00
1.000000,138.000,   0.000,1000.00,1000.00,1000.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1160,  1538,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-4,2.50000E-2, 100.00
1.000000,138.000,   0.000,1000.00,1000.00,1000.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1160,  1538,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-4,2.50000E-2, 100.00
1.000000,138.000,   0.000,1000.00,1000.00,1000.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1160,  1538,    0,'4 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
7.00000E-4,2.50000E-2, 100.00
1.000000,138.000,   0.000,1000.00,1000.00,1000.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1164,  1539,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 225.00, 225.00, 225.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
  1165,  1540,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
  1166,  1541,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
  1166,  1541,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
  1170,  1542,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.02000E-3,1.08640E-1, 100.00
1.000000,138.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
  1222,  1543,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1223,  1544,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
3.20000E-3,1.64400E-1, 100.00
1.000000,115.000,   0.000, 125.00, 145.00, 170.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000, 69.000
  1228,  1545,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1230,  1546,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-4,4.00000E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1230,  1546,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.00000E-4,4.00000E-2, 100.00
1.000000,230.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1231,  1547,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.65300E-2, 100.00
1.000000,765.000,   0.000, 936.00,1197.00,1383.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1231,  1547,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.80000E-4,1.65300E-2, 100.00
1.000000,765.000,   0.000, 936.00,1197.00,1383.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1232,  1548,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 0,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 600.00, 600.00, 600.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1233,  1549,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.34100E-2, 100.00
1.000000,345.000,   0.000, 800.00, 541.00,1245.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1234,  1550,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1235,  1551,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 600.00, 600.00, 600.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1235,  1551,    0,'W ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 600.00, 600.00, 600.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1236,  1552,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1237,  1553,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 500.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1239,  1554,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1240,  1555,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1241,  1556,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1242,  1557,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1244,  1558,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.34100E-2, 100.00
1.000000,345.000,   0.000, 448.00, 541.00, 612.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1245,  1559,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1245,  1560,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.34100E-2, 100.00
1.000000,345.000,   0.000, 448.00, 541.00, 612.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1246,  1561,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1247,  1562,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1248,  1563,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1248,  1564,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.34100E-2, 100.00
1.000000,345.000,   0.000, 448.00, 541.00, 612.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1251,  1565,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1261,  1566,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1263,  1567,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,8.46000E-3, 100.00
1.000000,765.000,   0.000,1582.00,1830.00,2070.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
  1263,  1567,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
2.50000E-4,8.46000E-3, 100.00
1.000000,765.000,   0.000,1582.00,1830.00,2070.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,345.000
  1303,  1568,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1313,  1569,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.40000E-2, 100.00
1.000000,345.000,   0.000, 600.00, 600.00, 600.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1313,  1570,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.34100E-2, 100.00
1.000000,345.000,   0.000,1250.00,1250.00,1250.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1313,  1570,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
4.40000E-4,2.34100E-2, 100.00
1.000000,345.000,   0.000,1250.00,1250.00,1250.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,230.000
  1314,  1571,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1314,  1571,    0,'2 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1314,  1571,    0,'3 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1320,  1572,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1321,  1573,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1356,  1574,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.24000E-3,5.59000E-2, 100.00
1.000000,345.000,   0.000, 500.00, 500.00, 500.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,138.000
  1383,  1575,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
1.49000E-3,6.23000E-2, 100.00
1.000000,230.000,   0.000, 326.00, 369.00, 423.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
  1413,  1576,    0,'1 ',1,1,1,0.00000E-1,0.00000E-1,2,'            ', 1,   1,1.0000,   0,1.0000,   0,1.0000,   0,1.0000,'            '
6.00000E-4,5.24000E-2, 100.00
1.000000,345.000,   0.000, 417.00, 518.00, 599.00, 0,     0,1.500000,0.510000,1.500000,0.510000,159, 0, 0.00000, 0.00000,  0.000
1.000000,115.000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
   1,    0,     0.000,     1.000,'NYISO       '
 101,    0,     0.000,     1.000,'ISONE       '
 102,    0,     0.000,     1.000,'TE          '
 103,    0,     0.000,     1.000,'IESO        '
 104,    0,     0.000,     1.000,'PJM         '
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VOLTAGE SOURCE CONVERTER DATA
0 / END OF VOLTAGE SOURCE CONVERTER DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TERMINAL DC DATA
0 / END OF MULTI-TERMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
  65,'West    '
  66,'Genesse '
  67,'Central '
  68,'North   '
  69,'Mohawk V'
  70,'Capital '
  71,'Hudson V'
  72,'Dunwoodi'
  73,'Millwood'
  74,'NYC     '
  75,'Long Isl'
 101,'ISONE   '
 102,'TE      '
 103,'IESO    '
 104,'PJM     '
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
    1,'1'
0 / END OF OWNER DATA, BEGIN FACTS CONTROL DEVICE DATA
0 / END OF FACTS CONTROL DEVICE DATA, BEGIN SWITCHED SHUNT DATA
    1,2,0,0,1.02000,1.02000,    0,100.0,'        ',  200.00, 1, 200.00
  190,2,0,0,1.01400,1.01400,    0,100.0,'        ',   13.92, 1, 100.00
  236,2,0,0,1.01500,1.01500,    0,100.0,'        ',   68.67, 1, 120.00
  240,2,0,0,1.01000,1.01000,    0,100.0,'        ',   50.00, 1,  50.00
  450,2,0,0,1.01500,1.01500,    0,100.0,'        ',   31.00, 1, 100.00
  485,2,0,0,1.01000,1.01000,    0,100.0,'        ',   54.98, 1, 100.00
  489,2,0,0,1.01000,1.01000,    0,100.0,'        ',   62.32, 1, 100.00
  512,2,0,0,1.01000,1.01000,    0,100.0,'        ',  100.00, 1, 100.00, 1, 1.9E-0037
  570,2,0,0,1.00000,1.00000,    0,100.0,'        ',   50.05, 1, 300.00
  580,2,0,0,1.01000,1.01000,    0,100.0,'        ',    0.00, 1, 500.00
  587,2,0,0,1.01000,1.01000,    0,100.0,'        ',   50.00, 1,  50.00
  589,2,0,0,1.02000,1.02000,    0,100.0,'        ',  500.00, 1, 500.00
  594,2,0,0,1.02000,1.02000,    0,100.0,'        ',  400.00, 1, 400.00
  596,2,0,0,1.01750,1.01750,    0,100.0,'        ',  300.00, 1, 300.00
  608,2,0,0,1.00750,1.00750,    0,100.0,'        ',    0.00, 1, 200.00
  609,2,0,0,1.00750,1.00750,    0,100.0,'        ',   -4.59, 1,-200.00, 1, 200.00
  621,2,0,0,1.00000,1.00000,  627,100.0,'        ',   14.62, 1, 150.00
  623,2,0,0,1.00000,1.00000,    0,100.0,'        ',  126.61, 1, 250.00
  733,2,0,0,1.00000,1.00000,    0,100.0,'        ',    0.00, 1, 100.00
  736,2,0,0,1.00000,1.00000,    0,100.0,'        ',    0.00, 1, 200.00
  737,2,0,0,1.00000,1.00000,    0,100.0,'        ',    0.00, 1, 200.00
  738,2,0,0,1.00000,1.00000,    0,100.0,'        ',    4.16, 1, 200.00
  739,2,0,0,1.00000,1.00000,    0,100.0,'        ',    5.11, 1, 200.00
  740,2,0,0,1.00000,1.00000,    0,100.0,'        ',    0.00, 1, 275.00
  744,2,0,0,1.01250,1.01250,    0,100.0,'        ',   36.10, 1,  80.00
  752,2,0,0,1.01700,1.01700,    0,100.0,'        ',   44.56, 1,  60.00
  822,2,0,0,1.01000,1.01000,    0,100.0,'        ',   11.83, 1, 100.00
  840,2,0,0,1.01000,1.01000,    0,100.0,'        ',   13.62, 1, 100.00
  842,2,0,0,1.01000,1.01000,    0,100.0,'        ',  157.80, 1, 500.00
  846,2,0,0,1.00000,1.00000,    0,100.0,'        ',   16.14, 1, 200.00
  861,2,0,0,1.00000,1.00000,    0,100.0,'        ',   47.32, 1, 100.00
  999,2,0,0,1.01000,1.01000,    0,100.0,'        ',   40.00, 1,  40.00
 1019,2,0,0,1.00000,1.00000,    0,100.0,'        ',    0.00, 1, 100.00
 1138,2,0,0,1.01000,1.01000,    0,100.0,'        ',   19.34, 1,  60.00
 1160,2,0,0,1.02000,1.02000,    0,100.0,'        ',   87.58, 1,-400.00, 1, 400.00
 1161,2,0,0,1.01000,1.01000,    0,100.0,'        ',   10.78, 1,  30.00
 1164,2,0,0,1.01000,1.01000,    0,100.0,'        ',    0.00, 1, 500.00
 1204,2,0,0,1.01000,1.01000,    0,100.0,'        ',   11.44, 1,  50.00
 1206,2,0,0,1.01000,1.01000,    0,100.0,'        ',   40.00, 1,  40.00
 1222,2,0,0,1.01000,1.01000,    0,100.0,'        ',  267.43, 1,-100.00, 1, 280.00
 1228,2,0,0,1.01000,1.01000,    0,100.0,'        ',  223.90, 1,-300.00, 1, 500.00
 1484,2,0,0,1.01000,1.01000,    0,100.0,'        ',    3.39, 1,  50.00
 1489,2,0,0,1.00000,1.00000,    0,100.0,'        ',    0.00, 1, 200.00
 1496,2,0,0,1.01000,1.01000,    0,100.0,'        ',    0.00, 1, 500.00
 1539,2,0,0,1.02000,1.02000,    0,100.0,'        ',   40.46, 1, 500.00
0 /END OF SWITCHED SHUNT DATA, BEGIN GNE DEVICE DATA
0 /END OF GNE DEVICE DATA
Q
