0, 100, 33, 0, 0, 60  / 22-Sep-2022 21:53:19 - MATPOWER 7.1


     1, 'MORTIMER    ',       115, 2,    1,   66, 1,        1.02,  114.010764,  1.1,  0.9,  1.1,  0.9
     2, 'UNKNOWN12411',        69, 1,    1,   70, 1,  1.01185119,  69.1736846,  1.1,  0.9,  1.1,  0.9
     3, 'UNKNOWN12412',       115, 1,    1,   70, 1,  1.01743322,  86.9227634,  1.1,  0.9,  1.1,  0.9
     4, 'UNKNOWN12412',       115, 1,    1,   68, 1, 0.998250321,  111.264157,  1.1,  0.9,  1.1,  0.9
     5, 'UNKNOWN12412',       115, 1,    1,   70, 1,  1.00952914,   91.866988,  1.1,  0.9,  1.1,  0.9
     6, 'UNKNOWN12412',       115, 2,    1,   70, 1,        1.02,   71.607494,  1.1,  0.9,  1.1,  0.9
     7, 'UNKNOWN12412',       115, 1,    1,   70, 1,  1.01603966,  71.2948367,  1.1,  0.9,  1.1,  0.9
     8, 'UNKNOWN12412',       115, 1,    1,   70, 1,  1.01896183,  71.7404588,  1.1,  0.9,  1.1,  0.9
     9, 'UNKNOWN12413',       115, 1,    1,   71, 1,  1.01317074,  62.9145382,  1.1,  0.9,  1.1,  0.9
    10, 'UNKNOWN12413',       115, 1,    1,   68, 1,  1.01922757,  105.488512,  1.1,  0.9,  1.1,  0.9
    11, 'UNKNOWN12413',       115, 1,    1,   70, 1,  1.01833511,  86.7024334,  1.1,  0.9,  1.1,  0.9
    12, 'UNKNOWN12413',       115, 1,    1,   70, 1,  1.01730107,  70.1227404,  1.1,  0.9,  1.1,  0.9
    13, 'UNKNOWN12413',       115, 1,    1,   70, 1,  1.01495804,   69.090489,  1.1,  0.9,  1.1,  0.9
    14, 'UNKNOWN12414',       115, 1,    1,   69, 1,  1.01316281,  77.3598514,  1.1,  0.9,  1.1,  0.9
    15, 'UNKNOWN12414',       115, 2,    1,   69, 1,        1.02,  109.076608,  1.1,  0.9,  1.1,  0.9
    16, 'BOONVILLE   ',       115, 1,    1,   69, 1,  1.00804129,  93.3628206,  1.1,  0.9,  1.1,  0.9
    17, 'UNKNOWN12414',       138, 2,    1,   75, 1,  1.01517668,  37.7885913,  1.1,  0.9,  1.1,  0.9
    18, 'GLENWOOD LAN',        69, 2,    1,   75, 1,  1.02158763,  42.6053518,  1.1,  0.9,  1.1,  0.9
    19, 'NORTHPORT   ',       115, 2,    1,   75, 1,        1.02,  39.4011866,  1.1,  0.9,  1.1,  0.9
    20, 'UNKNOWN12415',       115, 1,    1,   69, 1,   1.0192146,  112.774453,  1.1,  0.9,  1.1,  0.9
    21, 'UNKNOWN12415',       115, 1,    1,   69, 1,  1.01980445,  112.772131,  1.1,  0.9,  1.1,  0.9
    22, 'UNKNOWN12415',        69, 1,    1,   70, 1,  1.01954708,   70.522682,  1.1,  0.9,  1.1,  0.9
    23, 'UNKNOWN12416',       115, 1,    1,   69, 1,  1.01506334,  77.6277843,  1.1,  0.9,  1.1,  0.9
    24, 'UNKNOWN12416',       115, 2,    1,   67, 1,        1.02,    105.7876,  1.1,  0.9,  1.1,  0.9
    25, 'UNKNOWN12416',       115, 1,    1,   69, 1,  1.02046829,  105.067916,  1.1,  0.9,  1.1,  0.9
    26, 'UNKNOWN12416',       345, 2,    1,   74, 1,        1.02,  52.2406948,  1.1,  0.9,  1.1,  0.9
    27, 'UNKNOWN12417',       115, 2,    1,   67, 1,        1.02,   100.54679,  1.1,  0.9,  1.1,  0.9
    28, 'UNKNOWN12417',       115, 2,    1,   69, 1,  1.01995857,  105.468109,  1.1,  0.9,  1.1,  0.9
    29, 'UNKNOWN12419',       115, 2,    1,   67, 1, 0.997096865,  108.844156,  1.1,  0.9,  1.1,  0.9
    30, 'UNKNOWN12419',       115, 2,    1,   67, 1,        1.02,  118.964797,  1.1,  0.9,  1.1,  0.9
    31, 'UNKNOWN12419',       115, 2,    1,   70, 1,        1.02,  72.7894038,  1.1,  0.9,  1.1,  0.9
    32, 'UNKNOWN12419',       115, 2,    1,   70, 1,        1.02,  72.8088058,  1.1,  0.9,  1.1,  0.9
    33, 'UNKNOWN12420',       115, 2,    1,   65, 1,       1.025,  129.661395,  1.1,  0.9,  1.1,  0.9
    34, 'HAMMERHILL  ',       115, 2,    1,   67, 1,        1.02,  109.853468,  1.1,  0.9,  1.1,  0.9
    35, 'UNKNOWN12420',       115, 1,    1,   68, 1,  1.00426267,  106.732895,  1.1,  0.9,  1.1,  0.9
    36, 'UNKNOWN12420',       115, 1,    1,   68, 1,  1.00406717,  106.797033,  1.1,  0.9,  1.1,  0.9
    37, 'UNKNOWN12420',       115, 2,    1,   65, 1,  1.00991513,  124.237248,  1.1,  0.9,  1.1,  0.9
    38, 'BLISS WINDPA',       115, 2,    1,   65, 1,        1.02,  127.269313,  1.1,  0.9,  1.1,  0.9
    39, 'UNKNOWN12422',       230, 2,    1,   65, 1,       1.025,  133.534387,  1.1,  0.9,  1.1,  0.9
    40, 'UNKNOWN12422',       115, 1,    1,   69, 1,  1.02439914,  119.454242,  1.1,  0.9,  1.1,  0.9
    41, 'UNKNOWN12422',       115, 2,    1,   65, 1,  1.01006189,  126.310057,  1.1,  0.9,  1.1,  0.9
    42, 'UNKNOWN12422',       115, 1,    1,   65, 1,  1.01998893,  123.743602,  1.1,  0.9,  1.1,  0.9
    43, 'DUGAN       ',       115, 1,    1,   65, 1,  1.01858644,  123.353012,  1.1,  0.9,  1.1,  0.9
    44, 'UNKNOWN12423',       115, 1,    1,   65, 1,  1.01860611,  123.362563,  1.1,  0.9,  1.1,  0.9
    45, 'TAP124231   ',       115, 1,    1,   65, 1,  1.01861549,  123.364808,  1.1,  0.9,  1.1,  0.9
    46, 'W OLEAN     ',       115, 1,    1,   65, 1,  1.01993166,  123.729586,  1.1,  0.9,  1.1,  0.9
    47, 'VALLEY CAT  ',       115, 1,    1,   65, 1,  1.02200233,  124.573376,  1.1,  0.9,  1.1,  0.9
    48, 'MACHIAS #13 ',       115, 1,    1,   65, 1,  1.01949278,  124.749242,  1.1,  0.9,  1.1,  0.9
    49, 'VALLEY      ',       115, 1,    1,   69, 1,  1.01484419,  82.2712775,  1.1,  0.9,  1.1,  0.9
    50, 'UNKNOWN12424',       115, 1,    1,   69, 1,  1.00956531,  110.291089,  1.1,  0.9,  1.1,  0.9
    51, 'UNKNOWN12425',       115, 1,    1,   67, 1,  1.01720511,  120.679335,  1.1,  0.9,  1.1,  0.9
    52, 'UNKNOWN12425',       115, 2,    1,   67, 1,        1.02,  121.089582,  1.1,  0.9,  1.1,  0.9
    53, 'UNKNOWN12425',       115, 2,    1,   67, 1,        1.02,   120.75422,  1.1,  0.9,  1.1,  0.9
    54, 'UNKNOWN12425',       230, 1,    1,   67, 1,   1.0158205,  121.680384,  1.1,  0.9,  1.1,  0.9
    55, 'UNKNOWN12425',       115, 1,    1,   67, 1,  1.00273211,  111.527862,  1.1,  0.9,  1.1,  0.9
    56, 'UNKNOWN12425',       115, 1,    1,   67, 1,  1.00139449,  110.205255,  1.1,  0.9,  1.1,  0.9
    57, 'UNKNOWN12426',       115, 1,    1,   67, 1,  1.00103588,  108.697638,  1.1,  0.9,  1.1,  0.9
    58, 'UNKNOWN12432',       115, 1,    1,   67, 1,  1.01923657,  109.613913,  1.1,  0.9,  1.1,  0.9
    59, 'UNKNOWN12432',       115, 1,    1,   69, 1,  1.02127165,  105.052342,  1.1,  0.9,  1.1,  0.9
    60, 'UNKNOWN12432',        69, 2,    1,   69, 1,        1.02,  70.3634661,  1.1,  0.9,  1.1,  0.9
    61, 'UNKNOWN12433',       115, 1,    1,   67, 1,  1.00502031,  100.176425,  1.1,  0.9,  1.1,  0.9
    62, 'UNKNOWN12433',       345, 1,    1,   70, 1,  1.02000226,   81.300757,  1.1,  0.9,  1.1,  0.9
    63, 'UNKNOWN12433',       345, 2,    1,   70, 1,        1.02,  81.3231829,  1.1,  0.9,  1.1,  0.9
    64, 'UNKNOWN12433',       115, 1,    1,   69, 1,  1.00487364,  106.528886,  1.1,  0.9,  1.1,  0.9
    65, 'BERRY RD    ',       115, 1,    1,   65, 1,   1.0207942,  122.259481,  1.1,  0.9,  1.1,  0.9
    66, 'BAKER ST    ',       115, 1,    1,   65, 1,  1.01736391,  119.787499,  1.1,  0.9,  1.1,  0.9
    67, 'CUMMINS     ',       115, 1,    1,   65, 1,   1.0173999,  119.838186,  1.1,  0.9,  1.1,  0.9
    68, 'SILVER CREEK',       115, 1,    1,   65, 1,  1.01692055,  122.210152,  1.1,  0.9,  1.1,  0.9
    69, 'FALCONER    ',       115, 2,    1,   65, 1,        1.02,  120.167843,  1.1,  0.9,  1.1,  0.9
    70, 'UNKNOWN12434',       115, 1,    1,   65, 1,  1.01979611,  120.148184,  1.1,  0.9,  1.1,  0.9
    71, 'WESTFIELD VI',       115, 1,    1,   65, 1,  1.02231736,  122.215299,  1.1,  0.9,  1.1,  0.9
    72, 'UNKNOWN12434',       115, 1,    1,   65, 1,  1.01997682,  122.296966,  1.1,  0.9,  1.1,  0.9
    73, 'LUDIUM      ',       115, 1,    1,   65, 1,  1.01992558,  122.282595,  1.1,  0.9,  1.1,  0.9
    74, 'BENNETT RD  ',       115, 1,    1,   65, 1,  1.01977109,  122.237196,  1.1,  0.9,  1.1,  0.9
    75, 'E DUNKIRK   ',       115, 1,    1,   65, 1,  1.01957869,  122.184764,  1.1,  0.9,  1.1,  0.9
    76, 'UNKNOWN12435',       115, 1,    1,   65, 1,  1.01956908,  122.182488,  1.1,  0.9,  1.1,  0.9
    77, 'MOON SWITCHE',       115, 1,    1,   65, 1,  1.02010039,  121.200471,  1.1,  0.9,  1.1,  0.9
    78, 'HARTFIELD   ',       115, 1,    1,   65, 1,  1.02123294,  121.711737,  1.1,  0.9,  1.1,  0.9
    79, 'EAST 13TH ST',       345, 2,    1,   74, 1,        1.02,  52.9074331,  1.1,  0.9,  1.1,  0.9
    80, 'UNKNOWN12447',       115, 2,    1,   69, 1,  1.01875984,  104.876082,  1.1,  0.9,  1.1,  0.9
    81, 'WESTOVER    ',       115, 1,    1,   67, 1,  1.00740858,  96.0529061,  1.1,  0.9,  1.1,  0.9
    82, 'UNKNOWN12452',       115, 2,    1,   69, 1,        1.02,  89.7343085,  1.1,  0.9,  1.1,  0.9
    83, 'UNKNOWN12452',       115, 1,    1,   69, 1,  1.02052657,  105.120472,  1.1,  0.9,  1.1,  0.9
    84, 'UNKNOWN12452',       115, 2,    1,   70, 1,        1.02,   72.645895,  1.1,  0.9,  1.1,  0.9
    85, 'COLD SPRING ',       115, 1,    1,   65, 1,  1.01708166,   120.40019,  1.1,  0.9,  1.1,  0.9
    86, 'UNKNOWN12457',       115, 1,    1,   65, 1,  1.01707328,  125.081508,  1.1,  0.9,  1.1,  0.9
    87, 'UNKNOWN12457',       115, 1,    1,   65, 1,  1.01651811,  125.212527,  1.1,  0.9,  1.1,  0.9
    88, 'YORKSHIRE   ',       115, 1,    1,   65, 1,    1.016515,  125.404473,  1.1,  0.9,  1.1,  0.9
    89, 'ARCADE      ',       115, 1,    1,   65, 1,  1.01655366,  125.475441,  1.1,  0.9,  1.1,  0.9
    90, 'BIXBY HILL  ',       115, 1,    1,   65, 1,  1.01685957,  125.693732,  1.1,  0.9,  1.1,  0.9
    91, 'UNKNOWN12458',       115, 1,    1,   65, 1,   1.0174064,  126.016035,  1.1,  0.9,  1.1,  0.9
    92, 'UNKNOWN12458',       115, 1,    1,   66, 1,  1.01054853,  120.495212,  1.1,  0.9,  1.1,  0.9
    93, 'UNKNOWN12458',       115, 1,    1,   66, 1,  1.01944919,   123.43982,  1.1,  0.9,  1.1,  0.9
    94, 'UNKNOWN12458',       115, 1,    1,   66, 1,  1.01929398,  126.519805,  1.1,  0.9,  1.1,  0.9
    95, 'UNKNOWN12458',       115, 2,    1,   66, 1,        1.02,  126.649395,  1.1,  0.9,  1.1,  0.9
    96, 'UNKNOWN12458',       115, 1,    1,   66, 1,  1.01676524,  126.124041,  1.1,  0.9,  1.1,  0.9
    97, 'UNKNOWN12458',       115, 1,    1,   66, 1,  1.01682741,  126.161045,  1.1,  0.9,  1.1,  0.9
    98, 'UNKNOWN12458',       115, 1,    1,   66, 1,  1.01285054,  119.805581,  1.1,  0.9,  1.1,  0.9
    99, 'UNKNOWN12458',       115, 1,    1,   66, 1,  1.01011379,  119.334779,  1.1,  0.9,  1.1,  0.9
   100, 'UNKNOWN12458',       115, 1,    1,   66, 1,  1.00768887,  119.172302,  1.1,  0.9,  1.1,  0.9
   101, 'UNKNOWN12462',       115, 1,    1,   65, 1,  1.00980389,  118.355072,  1.1,  0.9,  1.1,  0.9
   102, 'N AKRON     ',       115, 1,    1,   65, 1,  1.00973807,  118.365471,  1.1,  0.9,  1.1,  0.9
   103, 'UNKNOWN12462',       115, 1,    1,   65, 1,  1.00869075,  118.623445,  1.1,  0.9,  1.1,  0.9
   104, 'TONAWANDA   ',       115, 1,    1,   65, 1,  1.00803705,  124.542502,  1.1,  0.9,  1.1,  0.9
   105, 'GETZVILLE   ',       115, 1,    1,   65, 1,  1.00803664,  124.833597,  1.1,  0.9,  1.1,  0.9
   106, 'UNKNOWN12463',       115, 1,    1,   65, 1,  1.00830173,  125.073628,  1.1,  0.9,  1.1,  0.9
   107, 'UNKNOWN12463',       115, 1,    1,   65, 1,  1.00922319,  125.528585,  1.1,  0.9,  1.1,  0.9
   108, 'UNKNOWN12463',       115, 1,    1,   67, 1,  1.00711637,   107.26378,  1.1,  0.9,  1.1,  0.9
   109, 'UNKNOWN12463',       115, 1,    1,   67, 1,  1.00547527,  107.030642,  1.1,  0.9,  1.1,  0.9
   110, 'UNKNOWN12464',       115, 1,    1,   67, 1,  1.00421952,  102.169827,  1.1,  0.9,  1.1,  0.9
   111, 'UNKNOWN12464',       115, 1,    1,   67, 1,  1.00160156,  106.780545,  1.1,  0.9,  1.1,  0.9
   112, 'UNKNOWN12464',       115, 1,    1,   67, 1,   1.0024501,  97.3862588,  1.1,  0.9,  1.1,  0.9
   113, 'UNKNOWN12464',       115, 1,    1,   67, 1,  1.00150518,  97.9107709,  1.1,  0.9,  1.1,  0.9
   114, 'UNKNOWN12464',       115, 1,    1,   67, 1,  1.00138054,  98.7433152,  1.1,  0.9,  1.1,  0.9
   115, 'KATTELVILLE ',       115, 1,    1,   67, 1,  1.00336624,  93.0285756,  1.1,  0.9,  1.1,  0.9
   116, 'UNKNOWN12465',       115, 2,    1,   67, 1,  1.00623558,  95.6901177,  1.1,  0.9,  1.1,  0.9
   117, 'NORTH ENDICO',       115, 1,    1,   67, 1,  1.00557688,  95.5412318,  1.1,  0.9,  1.1,  0.9
   118, 'UNKNOWN12465',       115, 1,    1,   67, 1,  1.00371921,    94.93788,  1.1,  0.9,  1.1,  0.9
   119, 'UNKNOWN12465',       115, 1,    1,   67, 1,   1.0037183,   94.923233,  1.1,  0.9,  1.1,  0.9
   120, 'UNKNOWN12465',       115, 1,    1,   67, 1,  1.00420224,  95.0586852,  1.1,  0.9,  1.1,  0.9
   121, 'UNKNOWN12466',       115, 1,    1,   67, 1,  1.00471866,  95.2862751,  1.1,  0.9,  1.1,  0.9
   122, 'ROBBLE AVE  ',       115, 1,    1,   67, 1,  1.00582874,  95.6140227,  1.1,  0.9,  1.1,  0.9
   123, 'CASTLE GARDE',       115, 1,    1,   67, 1,  1.00440818,  95.1856792,  1.1,  0.9,  1.1,  0.9
   124, 'UNKNOWN12466',       115, 1,    1,   67, 1,  1.00107061,  106.758814,  1.1,  0.9,  1.1,  0.9
   125, 'UNKNOWN12470',       115, 2,    1,   69, 1,        1.03,  118.542138,  1.1,  0.9,  1.1,  0.9
   126, 'UNKNOWN12470',       115, 1,    1,   69, 1,  1.02894435,  118.406652,  1.1,  0.9,  1.1,  0.9
   127, 'UNKNOWN12470',       115, 2,    1,   70, 1,  1.01330877,  71.6444411,  1.1,  0.9,  1.1,  0.9
   128, 'UNKNOWN12470',       115, 2,    1,   66, 1,        1.02,  118.666918,  1.1,  0.9,  1.1,  0.9
   129, 'UNKNOWN12470',       115, 1,    1,   66, 1,  1.01944465,  111.815465,  1.1,  0.9,  1.1,  0.9
   130, 'UNKNOWN12470',       115, 1,    1,   66, 1,  1.01873594,  112.674206,  1.1,  0.9,  1.1,  0.9
   131, 'UNKNOWN12471',       115, 1,    1,   67, 1,  1.01731662,  120.708027,  1.1,  0.9,  1.1,  0.9
   132, 'UNKNOWN12472',       230, 1,    1,   67, 1,  1.01845327,  126.770591,  1.1,  0.9,  1.1,  0.9
   133, 'UNKNOWN12472',       115, 1,    1,   67, 1,  1.00198684,  107.364669,  1.1,  0.9,  1.1,  0.9
   134, 'ANGOLA      ',       115, 1,    1,   65, 1,  1.01375636,  122.373309,  1.1,  0.9,  1.1,  0.9
   135, 'SPRINGVILLE ',       115, 1,    1,   65, 1,  1.01480203,  124.985883,  1.1,  0.9,  1.1,  0.9
   136, 'COBBLE HILL ',       115, 1,    1,   65, 1,  1.01367943,  125.259198,  1.1,  0.9,  1.1,  0.9
   137, 'BIG TREE    ',       115, 1,    1,   65, 1,  1.01776161,  126.600174,  1.1,  0.9,  1.1,  0.9
   138, 'UNKNOWN12474',       230, 1,    1,   65, 1,  1.02260822,  133.553162,  1.1,  0.9,  1.1,  0.9
   139, 'PERRY #162  ',       115, 1,    1,   65, 1,  1.02150126,  127.337717,  1.1,  0.9,  1.1,  0.9
   140, 'SOUTH PERRY ',       115, 1,    1,   65, 1,  1.02157547,  127.369187,  1.1,  0.9,  1.1,  0.9
   141, 'UNKNOWN12474',       115, 1,    1,   65, 1,  1.01627898,   124.47071,  1.1,  0.9,  1.1,  0.9
   142, 'UNKNOWN12474',       115, 1,    1,   65, 1,  1.01559425,  123.902088,  1.1,  0.9,  1.1,  0.9
   143, 'UNKNOWN12474',       115, 1,    1,   65, 1,  1.02191993,  128.624999,  1.1,  0.9,  1.1,  0.9
   144, 'UNKNOWN12475',       115, 1,    1,   65, 1,   1.0178179,   127.76528,  1.1,  0.9,  1.1,  0.9
   145, 'ERIE ST     ',       115, 1,    1,   65, 1,  1.01598203,  127.233718,  1.1,  0.9,  1.1,  0.9
   146, 'DEPEW       ',       115, 1,    1,   65, 1,  1.01552247,  127.106302,  1.1,  0.9,  1.1,  0.9
   147, 'UNKNOWN12482',       115, 1,    1,   67, 1, 0.999635995,  106.901699,  1.1,  0.9,  1.1,  0.9
   148, 'UNKNOWN12482',       115, 1,    1,   67, 1,  1.00466442,  99.5733347,  1.1,  0.9,  1.1,  0.9
   149, 'UNKNOWN12482',       115, 1,    1,   67, 1,  1.00400076,  100.583725,  1.1,  0.9,  1.1,  0.9
   150, 'UNKNOWN12482',       115, 2,    1,   67, 1,  1.00615196,  99.9878496,  1.1,  0.9,  1.1,  0.9
   151, 'UNKNOWN12482',       115, 1,    1,   67, 1,  1.00617568,  99.9941694,  1.1,  0.9,  1.1,  0.9
   152, 'UNKNOWN12483',       115, 1,    1,   67, 1, 0.997916933,  111.034598,  1.1,  0.9,  1.1,  0.9
   153, 'LABRADOR    ',       115, 1,    1,   67, 1,  1.00599541,  95.3581961,  1.1,  0.9,  1.1,  0.9
   154, 'CORTLAND    ',       115, 1,    1,   67, 1,  1.00225382,  97.1942391,  1.1,  0.9,  1.1,  0.9
   155, 'UNKNOWN12483',       115, 1,    1,   67, 1,  1.00198156,  97.1220708,  1.1,  0.9,  1.1,  0.9
   156, 'STARR RD    ',       115, 1,    1,   67, 1,  1.00145423,  96.9536233,  1.1,  0.9,  1.1,  0.9
   157, 'SUNY        ',       115, 1,    1,   67, 1,  1.00143911,  96.9450725,  1.1,  0.9,  1.1,  0.9
   158, 'UNKNOWN12483',       115, 1,    1,   67, 1,  1.00159752,  96.9790116,  1.1,  0.9,  1.1,  0.9
   159, 'DAVIS RD    ',       115, 1,    1,   65, 1,  1.02027784,  127.774996,  1.1,  0.9,  1.1,  0.9
   160, 'UNKNOWN12494',       115, 1,    1,   65, 1,  1.01716055,  126.299767,  1.1,  0.9,  1.1,  0.9
   161, 'UNKNOWN12494',       115, 1,    1,   65, 1,  1.01791637,  124.766064,  1.1,  0.9,  1.1,  0.9
   162, 'UNKNOWN12494',       115, 1,    1,   65, 1,  1.01758119,  124.754801,  1.1,  0.9,  1.1,  0.9
   163, 'UNKNOWN12494',       115, 1,    1,   65, 1,  1.01664471,   124.74298,  1.1,  0.9,  1.1,  0.9
   164, 'UNKNOWN12494',       115, 1,    1,   65, 1,   1.0166397,  124.741775,  1.1,  0.9,  1.1,  0.9
   165, 'UNKNOWN12494',       115, 1,    1,   65, 1,  1.01246609,  125.645082,  1.1,  0.9,  1.1,  0.9
   166, 'UNKNOWN12494',       115, 1,    1,   65, 1,  1.01273646,  125.711561,  1.1,  0.9,  1.1,  0.9
   167, 'PINE GROVE  ',       115, 1,    1,   67, 1,  1.01046768,  100.749492,  1.1,  0.9,  1.1,  0.9
   168, 'BRIDGEPORT  ',       115, 1,    1,   69, 1,  1.01000328,   96.853902,  1.1,  0.9,  1.1,  0.9
   169, 'UNKNOWN12495',       115, 1,    1,   67, 1,   1.0112966,  100.199658,  1.1,  0.9,  1.1,  0.9
   170, 'UNKNOWN12495',       115, 1,    1,   67, 1,  1.01218414,  100.067765,  1.1,  0.9,  1.1,  0.9
   171, 'TEAL        ',       115, 1,    1,   67, 1,  1.01177908,  100.051943,  1.1,  0.9,  1.1,  0.9
   172, 'HOPKINS     ',       115, 1,    1,   67, 1,  1.01065241,  100.735215,  1.1,  0.9,  1.1,  0.9
   173, 'WOODARD     ',       115, 1,    1,   67, 1,  1.01029167,  101.678715,  1.1,  0.9,  1.1,  0.9
   174, 'BELMONT     ',       115, 1,    1,   67, 1,  1.01025536,  101.557158,  1.1,  0.9,  1.1,  0.9
   175, 'UNKNOWN12496',       115, 1,    1,   67, 1,   1.0117767,    101.8401,  1.1,  0.9,  1.1,  0.9
   176, 'UNKNOWN12496',       115, 1,    1,   67, 1,  1.01456216,  101.938795,  1.1,  0.9,  1.1,  0.9
   177, 'UNKNOWN12496',       115, 1,    1,   67, 1,  1.01408494,  101.957829,  1.1,  0.9,  1.1,  0.9
   178, 'UNKNOWN12496',       115, 1,    1,   67, 1,  1.01593339,  102.032322,  1.1,  0.9,  1.1,  0.9
   179, 'UNKNOWN12496',       115, 1,    1,   67, 1,  1.01554302,  102.048337,  1.1,  0.9,  1.1,  0.9
   180, 'MILTON      ',       115, 1,    1,   67, 1,  1.01285822,  102.311862,  1.1,  0.9,  1.1,  0.9
   181, 'UNKNOWN12497',       115, 1,    1,   67, 1,  1.01549128,  101.998599,  1.1,  0.9,  1.1,  0.9
   182, 'ANHEUSER BUS',       115, 1,    1,   67, 1,  1.00654587,  102.997759,  1.1,  0.9,  1.1,  0.9
   183, 'LYSANDER    ',       115, 1,    1,   67, 1,  1.00658464,  103.007165,  1.1,  0.9,  1.1,  0.9
   184, 'G E         ',       115, 1,    1,   67, 1,  1.01181323,  102.043917,  1.1,  0.9,  1.1,  0.9
   185, 'SORRELL HILL',       115, 1,    1,   67, 1,  1.00790221,  102.955771,  1.1,  0.9,  1.1,  0.9
   186, 'UNKNOWN12501',       115, 1,    1,   69, 1,  1.01068376,  79.3747742,  1.1,  0.9,  1.1,  0.9
   187, 'UNKNOWN12501',       115, 1,    1,   69, 1,  1.00675149,  81.9374371,  1.1,  0.9,  1.1,  0.9
   188, 'UNKNOWN12502',       115, 1,    1,   69, 1,  1.01290569,  73.6721813,  1.1,  0.9,  1.1,  0.9
   189, 'UNKNOWN12502',       115, 1,    1,   69, 1,  1.01371366,  76.7997472,  1.1,  0.9,  1.1,  0.9
   190, 'UNKNOWN12502',       115, 2,    1,   68, 1,        1.02,  111.619118,  1.1,  0.9,  1.1,  0.9
   191, 'UNKNOWN12502',       115, 1,    1,   68, 1,  1.00820737,  105.395662,  1.1,  0.9,  1.1,  0.9
   192, 'UNKNOWN12503',       115, 1,    1,   68, 1,  1.00039633,  110.289852,  1.1,  0.9,  1.1,  0.9
   193, 'UNKNOWN12503',       115, 2,    1,   68, 1, 0.997917678,  111.185066,  1.1,  0.9,  1.1,  0.9
   194, 'UNKNOWN12505',       115, 1,    1,   70, 1,  1.01643592,  69.1549499,  1.1,  0.9,  1.1,  0.9
   195, 'UNKNOWN12505',       115, 1,    1,   70, 1,  1.01638028,  69.1411885,  1.1,  0.9,  1.1,  0.9
   196, 'RISER125055 ',       115, 1,    1,   70, 1,  1.01540427,  69.0946096,  1.1,  0.9,  1.1,  0.9
   197, 'UNKNOWN12511',       115, 1,    1,   66, 1,  1.02030765,  117.520617,  1.1,  0.9,  1.1,  0.9
   198, 'HOGAN RD    ',       115, 1,    1,   66, 1,  1.00225938,  110.478006,  1.1,  0.9,  1.1,  0.9
   199, 'UNKNOWN12511',       115, 2,    1,   66, 1,  1.01949537,  113.891697,  1.1,  0.9,  1.1,  0.9
   200, 'STATION #52 ',       115, 1,    1,   66, 1,  1.00968678,   112.71853,  1.1,  0.9,  1.1,  0.9
   201, 'UNKNOWN12511',       115, 1,    1,   66, 1,  1.01567308,   113.65927,  1.1,  0.9,  1.1,  0.9
   202, 'UNKNOWN12512',       115, 1,    1,   67, 1,  1.00263958,  93.5903163,  1.1,  0.9,  1.1,  0.9
   203, 'UNKNOWN12512',       115, 1,    1,   69, 1,  1.01459707,  89.3991993,  1.1,  0.9,  1.1,  0.9
   204, 'UNKNOWN12512',       115, 1,    1,   69, 1,  1.00796753,  89.1843013,  1.1,  0.9,  1.1,  0.9
   205, 'UNKNOWN12512',       115, 1,    1,   69, 1,  1.00503572,   85.968888,  1.1,  0.9,  1.1,  0.9
   206, 'UNKNOWN12512',       115, 1,    1,   69, 1,  1.00500248,   84.558721,  1.1,  0.9,  1.1,  0.9
   207, 'HYATT RD    ',       115, 1,    1,   67, 1, 0.999598032,  105.905937,  1.1,  0.9,  1.1,  0.9
   208, 'GENEVA BORDE',       115, 1,    1,   67, 1, 0.996368983,  107.303219,  1.1,  0.9,  1.1,  0.9
   209, 'GUARDIAN GLA',       115, 1,    1,   66, 1,  0.99599849,   107.30202,  1.1,  0.9,  1.1,  0.9
   210, 'UNKNOWN12513',       115, 1,    1,   66, 1,  1.00072015,  110.198956,  1.1,  0.9,  1.1,  0.9
   211, 'FARMINGTON  ',       115, 1,    1,   66, 1,  1.00213421,  109.216311,  1.1,  0.9,  1.1,  0.9
   212, 'UNKNOWN12514',       115, 2,    1,   66, 1, 0.995572584,  107.714715,  1.1,  0.9,  1.1,  0.9
   213, 'STATION #199',       115, 1,    1,   66, 1,  1.00262693,  107.778777,  1.1,  0.9,  1.1,  0.9
   214, 'SLEIGHT RD  ',       115, 1,    1,   66, 1,  1.00540929,  111.954804,  1.1,  0.9,  1.1,  0.9
   215, 'UNKNOWN12515',       115, 1,    1,   66, 1,  1.00989052,  114.249552,  1.1,  0.9,  1.1,  0.9
   216, 'QUAKER #121 ',       115, 1,    1,   66, 1,  1.01166171,  114.911349,  1.1,  0.9,  1.1,  0.9
   217, 'UNKNOWN12515',       115, 1,    1,   66, 1,  1.01767855,  117.953086,  1.1,  0.9,  1.1,  0.9
   218, 'STATION #230',       115, 1,    1,   66, 1,  1.01594473,  116.571802,  1.1,  0.9,  1.1,  0.9
   219, 'STATION #204',       115, 1,    1,   66, 1,  1.01732839,  117.822938,  1.1,  0.9,  1.1,  0.9
   220, 'SLOCUM RD   ',       115, 1,    1,   66, 1,  1.01742199,  117.907918,  1.1,  0.9,  1.1,  0.9
   221, 'FAIRPORT    ',       115, 1,    1,   66, 1,  1.00305955,  110.788175,  1.1,  0.9,  1.1,  0.9
   222, 'UNKNOWN12515',       115, 1,    1,   66, 1,  1.01145843,  114.861344,  1.1,  0.9,  1.1,  0.9
   223, 'UNKNOWN12516',       115, 1,    1,   65, 1,  1.02184611,   126.79534,  1.1,  0.9,  1.1,  0.9
   224, 'UNKNOWN12516',       115, 1,    1,   65, 1,  1.01548431,  123.866233,  1.1,  0.9,  1.1,  0.9
   225, 'AKZO SALT   ',        69, 1,    1,   65, 1,  1.01113526,  119.901005,  1.1,  0.9,  1.1,  0.9
   226, 'YORK CENTER ',        69, 1,    1,   65, 1,  1.00846815,  119.036191,  1.1,  0.9,  1.1,  0.9
   227, 'N LAKEVILLE ',       115, 1,    1,   65, 1,  1.02289077,  111.663586,  1.1,  0.9,  1.1,  0.9
   228, 'GOLAH       ',       115, 1,    1,   66, 1,  1.01599777,  112.922313,  1.1,  0.9,  1.1,  0.9
   229, 'MUMFORD     ',       115, 1,    1,   66, 1,  1.01473942,  113.008745,  1.1,  0.9,  1.1,  0.9
   230, 'N LE ROY    ',       115, 1,    1,   65, 1,  1.01506974,  113.558252,  1.1,  0.9,  1.1,  0.9
   231, 'UNKNOWN12517',       115, 1,    1,   65, 1,  1.01506368,  113.553671,  1.1,  0.9,  1.1,  0.9
   232, 'LAPP        ',       115, 1,    1,   65, 1,  1.01562568,  113.883465,  1.1,  0.9,  1.1,  0.9
   233, 'E BATAVIA   ',       115, 1,    1,   65, 1,  1.01773771,  114.931333,  1.1,  0.9,  1.1,  0.9
   234, 'UNKNOWN12517',       115, 2,    1,   65, 1,  1.01792095,  114.995264,  1.1,  0.9,  1.1,  0.9
   235, 'UNKNOWN12517',       115, 1,    1,   65, 1,  1.01791834,  114.994744,  1.1,  0.9,  1.1,  0.9
   236, 'BATAVIA     ',       115, 2,    1,   65, 1,        1.02,  115.563324,  1.1,  0.9,  1.1,  0.9
   237, 'UNKNOWN12517',       115, 1,    1,   65, 1,  1.01336947,  117.303902,  1.1,  0.9,  1.1,  0.9
   238, 'OAKFIELD    ',       115, 1,    1,   65, 1,  1.01337225,  117.304525,  1.1,  0.9,  1.1,  0.9
   239, 'EAST GOLAH  ',       115, 1,    1,   66, 1,  1.01569321,   112.71598,  1.1,  0.9,  1.1,  0.9
   240, 'W HAMLIN    ',       115, 2,    1,   66, 1,        1.02,  110.389369,  1.1,  0.9,  1.1,  0.9
   241, 'UNKNOWN12518',       115, 1,    1,   66, 1,  1.01025308,  110.716674,  1.1,  0.9,  1.1,  0.9
   242, 'UNKNOWN12518',       115, 1,    1,   66, 1,  1.01850736,  113.204628,  1.1,  0.9,  1.1,  0.9
   243, 'UNKNOWN12518',       115, 1,    1,   66, 1,  1.01988764,  117.406453,  1.1,  0.9,  1.1,  0.9
   244, 'UNKNOWN12518',       115, 1,    1,   66, 1,  1.01801833,   113.07503,  1.1,  0.9,  1.1,  0.9
   245, 'UNKNOWN12518',       115, 1,    1,   66, 1,  1.01972196,  111.571078,  1.1,  0.9,  1.1,  0.9
   246, 'UNKNOWN12518',       115, 1,    1,   66, 1,  1.02106605,   111.49311,  1.1,  0.9,  1.1,  0.9
   247, 'UNKNOWN12519',       115, 1,    1,   66, 1,  1.02244352,  111.522438,  1.1,  0.9,  1.1,  0.9
   248, 'UNKNOWN12519',       115, 1,    1,   66, 1,  1.01812182,  113.105578,  1.1,  0.9,  1.1,  0.9
   249, 'BROCKPORT   ',       115, 1,    1,   66, 1,  1.01026779,  110.710859,  1.1,  0.9,  1.1,  0.9
   250, 'UNKNOWN12519',       115, 2,    1,   66, 1,        1.02,  112.550095,  1.1,  0.9,  1.1,  0.9
   251, 'UNKNOWN12520',       115, 1,    1,   65, 1,  1.00308606,  117.961607,  1.1,  0.9,  1.1,  0.9
   252, 'SHELBY      ',       115, 1,    1,   65, 1,  1.00309642,  117.964056,  1.1,  0.9,  1.1,  0.9
   253, 'TELEGRAPH RD',       115, 1,    1,   65, 1,  1.00471098,  120.044032,  1.1,  0.9,  1.1,  0.9
   254, 'LAPEER      ',       345, 1,    1,   67, 1,  1.00576161,  105.065451,  1.1,  0.9,  1.1,  0.9
   255, 'UNKNOWN12529',       115, 1,    1,   65, 1,  1.01005402,  126.273091,  1.1,  0.9,  1.1,  0.9
   256, 'UNKNOWN12529',       115, 1,    1,   65, 1,  1.01264538,  127.390809,  1.1,  0.9,  1.1,  0.9
   257, 'UNKNOWN12529',       115, 1,    1,   65, 1,   1.0125718,  127.369101,  1.1,  0.9,  1.1,  0.9
   258, 'UNKNOWN12529',       115, 1,    1,   65, 1,  1.01059321,  126.746489,  1.1,  0.9,  1.1,  0.9
   259, 'UNKNOWN12529',       115, 1,    1,   65, 1,  1.01036329,  126.692063,  1.1,  0.9,  1.1,  0.9
   260, 'UNKNOWN12529',       115, 1,    1,   65, 1,    1.010351,  126.689316,  1.1,  0.9,  1.1,  0.9
   261, 'UNKNOWN12529',       115, 1,    1,   65, 1,  1.01034416,  126.687644,  1.1,  0.9,  1.1,  0.9
   262, 'UNKNOWN12529',       115, 1,    1,   65, 1,  1.01141427,  126.778763,  1.1,  0.9,  1.1,  0.9
   263, 'UNKNOWN12530',       115, 1,    1,   65, 1,  1.01230937,   127.20955,  1.1,  0.9,  1.1,  0.9
   264, 'UNKNOWN12530',       115, 1,    1,   65, 1,  1.01395149,  127.845118,  1.1,  0.9,  1.1,  0.9
   265, 'SWANN RD    ',       115, 1,    1,   65, 1,  1.01775798,  127.926458,  1.1,  0.9,  1.1,  0.9
   266, 'UNKNOWN12533',       115, 1,    1,   65, 1,  1.01937949,  128.277484,  1.1,  0.9,  1.1,  0.9
   267, 'UNKNOWN12533',       115, 1,    1,   65, 1,  1.01854437,  128.342731,  1.1,  0.9,  1.1,  0.9
   268, 'UNKNOWN12533',       115, 1,    1,   65, 1,   1.0185423,  128.342229,  1.1,  0.9,  1.1,  0.9
   269, 'LOCKPORT    ',       115, 1,    1,   65, 1,  1.00997154,  124.244687,  1.1,  0.9,  1.1,  0.9
   270, 'HINMAN      ',       115, 1,    1,   65, 1,  1.01006242,  124.276366,  1.1,  0.9,  1.1,  0.9
   271, 'UNKNOWN12533',       115, 1,    1,   65, 1,  1.01053011,  124.431645,  1.1,  0.9,  1.1,  0.9
   272, 'UNKNOWN12534',       115, 1,    1,   65, 1,  1.00842789,  124.441982,  1.1,  0.9,  1.1,  0.9
   273, 'UNKNOWN12534',       115, 1,    1,   65, 1,   1.0098751,  124.227064,  1.1,  0.9,  1.1,  0.9
   274, 'UNKNOWN12534',       115, 1,    1,   65, 1,  1.01041832,   124.40452,  1.1,  0.9,  1.1,  0.9
   275, 'UNKNOWN12534',       115, 1,    1,   65, 1,  1.01041105,  124.402786,  1.1,  0.9,  1.1,  0.9
   276, 'SANBORN     ',       115, 1,    1,   65, 1,  1.01383465,  126.651934,  1.1,  0.9,  1.1,  0.9
   277, 'SANBORN     ',       115, 1,    1,   65, 1,  1.01385304,  126.662197,  1.1,  0.9,  1.1,  0.9
   278, 'UNKNOWN12534',       115, 1,    1,   65, 1,  1.01390374,   127.84911,  1.1,  0.9,  1.1,  0.9
   279, 'UNKNOWN12534',       115, 1,    1,   65, 1,  1.01388698,  127.845206,  1.1,  0.9,  1.1,  0.9
   280, 'UNKNOWN12534',       115, 1,    1,   65, 1,  1.01458058,  128.050518,  1.1,  0.9,  1.1,  0.9
   281, 'UNKNOWN12534',       115, 1,    1,   65, 1,  1.01426212,  127.980984,  1.1,  0.9,  1.1,  0.9
   282, 'UNKNOWN12535',       115, 1,    1,   65, 1,  1.01417751,  127.961208,  1.1,  0.9,  1.1,  0.9
   283, 'UNKNOWN12535',       115, 1,    1,   65, 1,  1.01410161,  127.943393,  1.1,  0.9,  1.1,  0.9
   284, 'UNKNOWN12535',       115, 2,    1,   65, 1,  1.01409854,  127.942675,  1.1,  0.9,  1.1,  0.9
   285, 'UNKNOWN12535',       115, 1,    1,   65, 1,  1.01409952,  127.942884,  1.1,  0.9,  1.1,  0.9
   286, 'UNKNOWN12535',       115, 1,    1,   65, 1,  1.01386613,  127.837616,  1.1,  0.9,  1.1,  0.9
   287, 'UNKNOWN12535',       115, 1,    1,   65, 1,  1.01387813,  127.840021,  1.1,  0.9,  1.1,  0.9
   288, 'UNKNOWN12535',       115, 1,    1,   65, 1,   1.0134761,  122.410971,  1.1,  0.9,  1.1,  0.9
   289, 'UNKNOWN12535',       115, 1,    1,   65, 1,  1.01501232,  124.150279,  1.1,  0.9,  1.1,  0.9
   290, 'CLOVERBANK  ',       115, 1,    1,   65, 1,  1.01338773,  123.189549,  1.1,  0.9,  1.1,  0.9
   291, 'SHALETON    ',       115, 1,    1,   65, 1,  1.01315535,  122.957068,  1.1,  0.9,  1.1,  0.9
   292, 'UNKNOWN12536',       115, 1,    1,   65, 1,  1.01305675,  122.756349,  1.1,  0.9,  1.1,  0.9
   293, 'UNKNOWN12536',       115, 1,    1,   65, 1,  1.01384415,  123.735229,  1.1,  0.9,  1.1,  0.9
   294, 'NEW GARDENVI',       230, 1,    1,   65, 1,  1.01633735,  131.104595,  1.1,  0.9,  1.1,  0.9
   295, 'UNKNOWN12536',       115, 1,    1,   65, 1,  1.02405052,   129.16289,  1.1,  0.9,  1.1,  0.9
   296, 'UNKNOWN12536',       115, 1,    1,   65, 1,  1.01303786,  125.785237,  1.1,  0.9,  1.1,  0.9
   297, 'UNKNOWN12536',       115, 1,    1,   65, 1,  1.01363217,  123.681516,  1.1,  0.9,  1.1,  0.9
   298, 'SENECA TERMI',       230, 1,    1,   65, 1,  1.01573942,   131.26016,  1.1,  0.9,  1.1,  0.9
   299, 'UNKNOWN12536',       115, 1,    1,   65, 1,  1.01567332,  127.172277,  1.1,  0.9,  1.1,  0.9
   300, 'UNKNOWN12537',       115, 1,    1,   65, 1,  1.01271818,  126.150258,  1.1,  0.9,  1.1,  0.9
   301, 'STATION 153 ',       115, 1,    1,   65, 1,   1.0127071,  126.147635,  1.1,  0.9,  1.1,  0.9
   302, 'UNKNOWN12537',       115, 1,    1,   65, 1,  1.01060359,  125.614489,  1.1,  0.9,  1.1,  0.9
   303, 'UNKNOWN12537',       115, 1,    1,   65, 1,  1.01052817,  125.594165,  1.1,  0.9,  1.1,  0.9
   304, 'UNKNOWN12537',       115, 1,    1,   65, 1,  1.01060106,  125.613879,  1.1,  0.9,  1.1,  0.9
   305, 'UNKNOWN12537',       115, 1,    1,   65, 1,  1.01001881,   125.45425,  1.1,  0.9,  1.1,  0.9
   306, 'UNKNOWN12537',       115, 1,    1,   65, 1,  1.00930877,  125.254193,  1.1,  0.9,  1.1,  0.9
   307, 'STATION 54  ',       115, 1,    1,   65, 1,  1.00880101,  125.101459,  1.1,  0.9,  1.1,  0.9
   308, 'UNKNOWN12537',       115, 1,    1,   65, 1,  1.01090852,  125.982725,  1.1,  0.9,  1.1,  0.9
   309, 'STATION 140 ',       115, 1,    1,   65, 1,  1.00831938,  124.938669,  1.1,  0.9,  1.1,  0.9
   310, 'UNKNOWN12540',       115, 1,    1,   65, 1,  1.01037422,  126.043608,  1.1,  0.9,  1.1,  0.9
   311, 'NORTH BROADW',       115, 1,    1,   65, 1,  1.01438719,  126.735338,  1.1,  0.9,  1.1,  0.9
   312, 'UNKNOWN12540',       115, 1,    1,   65, 1,  1.01045615,  125.957382,  1.1,  0.9,  1.1,  0.9
   313, 'CAMPUS      ',       230, 1,    1,   65, 1,  1.01593634,  131.792107,  1.1,  0.9,  1.1,  0.9
   314, 'UNKNOWN12540',       115, 1,    1,   65, 1,  1.01025391,  126.082561,  1.1,  0.9,  1.1,  0.9
   315, 'SAWYER AVE  ',       230, 1,    1,   65, 1,  1.01578831,  132.784662,  1.1,  0.9,  1.1,  0.9
   316, 'UNKNOWN12541',       115, 1,    1,   65, 1,   1.0079833,  125.451036,  1.1,  0.9,  1.1,  0.9
   317, 'DUPONT      ',       115, 2,    1,   65, 1,  1.00969697,  125.858591,  1.1,  0.9,  1.1,  0.9
   318, 'CHEVROLET   ',       115, 1,    1,   65, 1,  1.00969221,  125.857344,  1.1,  0.9,  1.1,  0.9
   319, 'UNKNOWN12541',       115, 1,    1,   65, 1,  1.00986475,  125.900538,  1.1,  0.9,  1.1,  0.9
   320, 'UNKNOWN12541',       115, 1,    1,   65, 1,  1.01211692,  126.116264,  1.1,  0.9,  1.1,  0.9
   321, 'CALSPAN     ',       115, 1,    1,   65, 1,  1.01413043,  126.653854,  1.1,  0.9,  1.1,  0.9
   322, 'BALL        ',       115, 1,    1,   65, 1,  1.01032905,  126.021996,  1.1,  0.9,  1.1,  0.9
   323, 'UNKNOWN12542',       115, 1,    1,   65, 1,  1.01003992,  125.937682,  1.1,  0.9,  1.1,  0.9
   324, 'UNKNOWN12542',       115, 1,    1,   65, 1,  1.00793553,  125.430305,  1.1,  0.9,  1.1,  0.9
   325, 'UNKNOWN12542',       115, 1,    1,   65, 1,  1.00779524,  125.397323,  1.1,  0.9,  1.1,  0.9
   326, 'BUFFALO SEWE',       115, 1,    1,   65, 1,  1.00772526,  125.377781,  1.1,  0.9,  1.1,  0.9
   327, 'AYER RD     ',       115, 1,    1,   65, 1,  1.00724278,  124.762833,  1.1,  0.9,  1.1,  0.9
   328, 'TULLY CENTER',       115, 1,    1,   67, 1,  1.00492986,  98.3335802,  1.1,  0.9,  1.1,  0.9
   329, 'TILDEN      ',       115, 1,    1,   67, 1,  1.00846151,  99.8304608,  1.1,  0.9,  1.1,  0.9
   330, 'UNKNOWN12543',       345, 1,    1,   67, 1,   1.0119463,  109.643286,  1.1,  0.9,  1.1,  0.9
   331, 'UNKNOWN12543',       345, 1,    1,   67, 1,   1.0120188,  109.662324,  1.1,  0.9,  1.1,  0.9
   332, 'ELBRIDGE    ',       345, 1,    1,   67, 1,  1.01351786,  110.343549,  1.1,  0.9,  1.1,  0.9
   333, 'HARRIS      ',       115, 1,    1,   67, 1,  1.01220326,  101.310576,  1.1,  0.9,  1.1,  0.9
   334, 'UNKNOWN12543',       115, 1,    1,   67, 1,  1.01412882,  101.968478,  1.1,  0.9,  1.1,  0.9
   335, 'SOUTHWOOD   ',       115, 1,    1,   67, 1,  1.00995073,  100.109647,  1.1,  0.9,  1.1,  0.9
   336, 'PEBBLE HILL ',       115, 1,    1,   67, 1,   1.0116208,  100.439939,  1.1,  0.9,  1.1,  0.9
   337, 'DEWITT      ',       345, 1,    1,   67, 1,  1.01135194,  110.234127,  1.1,  0.9,  1.1,  0.9
   338, 'ROCK CUT    ',       115, 1,    1,   67, 1,  1.00789232,  99.6799073,  1.1,  0.9,  1.1,  0.9
   339, 'UNKNOWN12544',       115, 2,    1,   67, 1,  1.00782049,  99.6639107,  1.1,  0.9,  1.1,  0.9
   340, 'UNKNOWN12544',       115, 1,    1,   67, 1,  1.01294962,  100.748178,  1.1,  0.9,  1.1,  0.9
   341, 'BUTTERMILK  ',       115, 1,    1,   67, 1,  1.01321719,  100.800812,  1.1,  0.9,  1.1,  0.9
   342, 'UNKNOWN12544',       115, 1,    1,   67, 1,  1.01199173,  100.476181,  1.1,  0.9,  1.1,  0.9
   343, 'UNKNOWN12544',       115, 1,    1,   67, 1,  1.01156272,  100.305441,  1.1,  0.9,  1.1,  0.9
   344, 'UNKNOWN12544',       115, 1,    1,   67, 1,  1.01189693,  100.450731,  1.1,  0.9,  1.1,  0.9
   345, 'UNKNOWN12544',       115, 1,    1,   67, 1,  1.01955575,  100.505875,  1.1,  0.9,  1.1,  0.9
   346, 'UNKNOWN12544',       115, 1,    1,   67, 1,  1.01912393,  100.468154,  1.1,  0.9,  1.1,  0.9
   347, 'UNKNOWN12545',       115, 1,    1,   67, 1,  1.01173803,   100.46272,  1.1,  0.9,  1.1,  0.9
   348, 'UNKNOWN12545',       115, 1,    1,   67, 1,  1.01095949,  100.302306,  1.1,  0.9,  1.1,  0.9
   349, 'UNKNOWN12545',       115, 1,    1,   67, 1,  1.01096468,  100.284142,  1.1,  0.9,  1.1,  0.9
   350, 'UNKNOWN12546',       115, 1,    1,   67, 1,   1.0109514,  101.569684,  1.1,  0.9,  1.1,  0.9
   351, 'EUCLID/OCWA ',       115, 1,    1,   67, 1,  1.01070033,  101.782239,  1.1,  0.9,  1.1,  0.9
   352, 'UNKNOWN12547',       115, 1,    1,   67, 1,  1.01067761,  101.779433,  1.1,  0.9,  1.1,  0.9
   353, 'S OSWEGO    ',       115, 1,    1,   67, 1,  1.01777717,   109.09351,  1.1,  0.9,  1.1,  0.9
   354, 'UNKNOWN12547',       115, 1,    1,   67, 1,  1.01092206,  105.982306,  1.1,  0.9,  1.1,  0.9
   355, 'BRISTOL HILL',       115, 1,    1,   67, 1,  1.01164327,  105.686777,  1.1,  0.9,  1.1,  0.9
   356, 'UNKNOWN12547',       115, 1,    1,   67, 1,  1.02182337,  111.418615,  1.1,  0.9,  1.1,  0.9
   357, 'UNKNOWN12547',       345, 2,    1,   67, 1,        1.02,  116.245034,  1.1,  0.9,  1.1,  0.9
   358, 'UNKNOWN12547',       345, 2,    1,   67, 1,        1.02,  116.623201,  1.1,  0.9,  1.1,  0.9
   359, 'PALOMA      ',       115, 1,    1,   67, 1,  1.01801025,  109.201985,  1.1,  0.9,  1.1,  0.9
   360, 'UNKNOWN12548',       115, 1,    1,   67, 1,  1.01858078,  110.093561,  1.1,  0.9,  1.1,  0.9
   361, 'UNKNOWN12556',       115, 1,    1,   67, 1,  1.01544468,  106.621521,  1.1,  0.9,  1.1,  0.9
   362, 'UNKNOWN12556',       115, 1,    1,   67, 1,  1.01540687,  106.612406,  1.1,  0.9,  1.1,  0.9
   363, 'UNKNOWN12556',       115, 1,    1,   67, 1,  1.01143822,  105.488179,  1.1,  0.9,  1.1,  0.9
   364, 'UNKNOWN12556',       115, 1,    1,   67, 1,    1.010722,  104.912152,  1.1,  0.9,  1.1,  0.9
   365, 'GILBERT MILL',       115, 1,    1,   67, 1,   1.0113421,  103.809625,  1.1,  0.9,  1.1,  0.9
   366, 'DELPHI      ',       115, 1,    1,   69, 1,  1.01237329,  94.2267463,  1.1,  0.9,  1.1,  0.9
   367, 'UNKNOWN12557',       115, 1,    1,   69, 1,  1.01846064,  93.3515911,  1.1,  0.9,  1.1,  0.9
   368, 'FENNER      ',       115, 2,    1,   69, 1,        1.02,  93.2228552,  1.1,  0.9,  1.1,  0.9
   369, 'WHITMAN     ',       115, 1,    1,   69, 1,  1.01879918,   92.995477,  1.1,  0.9,  1.1,  0.9
   370, 'UNKNOWN12557',       115, 1,    1,   69, 1,  1.01910253,   105.08855,  1.1,  0.9,  1.1,  0.9
   371, 'UNKNOWN12557',       115, 1,    1,   69, 1,  1.01918346,  104.970454,  1.1,  0.9,  1.1,  0.9
   372, 'UNKNOWN12557',       115, 1,    1,   69, 1,   1.0196037,  104.995468,  1.1,  0.9,  1.1,  0.9
   373, 'UNKNOWN12557',       115, 1,    1,   69, 1,  1.01971646,  104.899318,  1.1,  0.9,  1.1,  0.9
   374, 'UNKNOWN12557',       115, 1,    1,   69, 1,  1.01892402,  104.998098,  1.1,  0.9,  1.1,  0.9
   375, 'UNKNOWN12557',       115, 1,    1,   69, 1,  1.01858886,  104.844853,  1.1,  0.9,  1.1,  0.9
   376, 'UNKNOWN12558',       115, 1,    1,   69, 1,  1.01853921,  104.841854,  1.1,  0.9,  1.1,  0.9
   377, 'UNKNOWN12558',       115, 1,    1,   69, 1,  1.01885982,  104.897915,  1.1,  0.9,  1.1,  0.9
   378, 'UNKNOWN12558',       115, 1,    1,   69, 1,  1.01982082,  105.070509,  1.1,  0.9,  1.1,  0.9
   379, 'UNKNOWN12558',       115, 1,    1,   69, 1,  1.01913595,  105.236825,  1.1,  0.9,  1.1,  0.9
   380, 'ONEIDA      ',       115, 1,    1,   69, 1,  1.01565335,   92.468641,  1.1,  0.9,  1.1,  0.9
   381, 'UNKNOWN12559',       115, 2,    1,   69, 1,        1.02,  92.9522597,  1.1,  0.9,  1.1,  0.9
   382, 'WALESVILLE  ',       115, 1,    1,   69, 1,  1.01193494,  87.9862321,  1.1,  0.9,  1.1,  0.9
   383, 'VAHNUNDASIS ',       115, 1,    1,   69, 1,  1.01228747,  88.4144974,  1.1,  0.9,  1.1,  0.9
   384, 'CAVANAUGH   ',       115, 1,    1,   69, 1,  1.01192926,  87.0867367,  1.1,  0.9,  1.1,  0.9
   385, 'TERMINAL    ',       115, 1,    1,   69, 1,   1.0119285,  86.5128864,  1.1,  0.9,  1.1,  0.9
   386, 'DEERFIELD   ',       115, 1,    1,   69, 1,  1.01177192,  86.8148258,  1.1,  0.9,  1.1,  0.9
   387, 'UNKNOWN12560',       115, 1,    1,   69, 1,  1.01557508,  87.5227603,  1.1,  0.9,  1.1,  0.9
   388, 'WATKINS RD  ',       115, 1,    1,   69, 1,  1.01259615,  84.1521725,  1.1,  0.9,  1.1,  0.9
   389, 'ILION       ',       115, 1,    1,   69, 1,  1.01216112,  84.0435866,  1.1,  0.9,  1.1,  0.9
   390, 'SCHUYLER    ',       115, 1,    1,   69, 1,  1.01201143,  86.5255975,  1.1,  0.9,  1.1,  0.9
   391, 'TURIN       ',       115, 1,    1,   69, 1,  1.00802419,  90.8039689,  1.1,  0.9,  1.1,  0.9
   392, 'BOONVILLE VI',       115, 1,    1,   69, 1,  1.00816501,  92.8640941,  1.1,  0.9,  1.1,  0.9
   393, 'TURNING STON',       115, 1,    1,   69, 1,  1.01411957,   91.973321,  1.1,  0.9,  1.1,  0.9
   394, 'UNKNOWN12562',       115, 1,    1,   69, 1,  1.01973574,  103.157032,  1.1,  0.9,  1.1,  0.9
   395, 'UNKNOWN12562',       230, 2,    1,   69, 1,        1.02,  112.328929,  1.1,  0.9,  1.1,  0.9
   396, 'UNKNOWN12562',       115, 1,    1,   69, 1,  1.01001888,  95.1778969,  1.1,  0.9,  1.1,  0.9
   397, 'UNKNOWN12563',       115, 1,    1,   69, 1,  1.01001909,  95.1779206,  1.1,  0.9,  1.1,  0.9
   398, 'UNKNOWN12563',       115, 1,    1,   69, 1,  1.00960644,  95.2194143,  1.1,  0.9,  1.1,  0.9
   399, 'UNKNOWN12563',       115, 2,    1,   69, 1,        1.02,  81.1193121,  1.1,  0.9,  1.1,  0.9
   400, 'SALISBURY   ',       115, 1,    1,   69, 1,  1.01670092,  79.6106112,  1.1,  0.9,  1.1,  0.9
   401, 'UNKNOWN12563',       115, 1,    1,   69, 1,  1.01850496,  113.138755,  1.1,  0.9,  1.1,  0.9
   402, 'UNKNOWN12563',       115, 1,    1,   69, 1,  1.01990282,  109.251361,  1.1,  0.9,  1.1,  0.9
   403, 'UNKNOWN12563',       115, 1,    1,   69, 1,  1.01964774,  112.253323,  1.1,  0.9,  1.1,  0.9
   404, 'UNKNOWN12564',       115, 1,    1,   69, 1,   1.0199599,  114.042811,  1.1,  0.9,  1.1,  0.9
   405, 'UNKNOWN12564',       115, 2,    1,   69, 1,        1.02,   114.06971,  1.1,  0.9,  1.1,  0.9
   406, 'UNKNOWN12564',       115, 2,    1,   69, 1,        1.02,  113.832753,  1.1,  0.9,  1.1,  0.9
   407, 'UNKNOWN12564',       115, 2,    1,   69, 1,        1.02,  113.942475,  1.1,  0.9,  1.1,  0.9
   408, 'UNKNOWN12564',       115, 2,    1,   69, 1,        1.02,  113.867319,  1.1,  0.9,  1.1,  0.9
   409, 'UNKNOWN12564',       115, 2,    1,   69, 1,        1.02,   113.67532,  1.1,  0.9,  1.1,  0.9
   410, 'UNKNOWN12564',       115, 1,    1,   69, 1,  1.01963539,  113.287177,  1.1,  0.9,  1.1,  0.9
   411, 'UNKNOWN12564',       115, 1,    1,   69, 1,  1.01985153,  113.740032,  1.1,  0.9,  1.1,  0.9
   412, 'UNKNOWN12564',       115, 1,    1,   69, 1,  1.00962076,  110.308898,  1.1,  0.9,  1.1,  0.9
   413, 'UNKNOWN12565',       115, 1,    1,   69, 1,  1.01083593,  111.160152,  1.1,  0.9,  1.1,  0.9
   414, 'UNKNOWN12565',       115, 1,    1,   69, 1,  1.01761158,    114.3955,  1.1,  0.9,  1.1,  0.9
   415, 'ALCOA MASSEN',       115, 1,    1,   69, 1,   1.0289707,  118.413452,  1.1,  0.9,  1.1,  0.9
   416, 'UNKNOWN12565',       115, 1,    1,   69, 1,  1.02892012,  118.398179,  1.1,  0.9,  1.1,  0.9
   417, 'UNKNOWN12565',       115, 1,    1,   69, 1,  1.02951057,  118.601691,  1.1,  0.9,  1.1,  0.9
   418, 'UNKNOWN12565',       115, 1,    1,   69, 1,  1.02815887,  117.931327,  1.1,  0.9,  1.1,  0.9
   419, 'UNKNOWN12565',       115, 1,    1,   69, 1,  1.00937594,   109.76862,  1.1,  0.9,  1.1,  0.9
   420, 'UNKNOWN12565',       115, 1,    1,   69, 1,  1.00938062,  109.733048,  1.1,  0.9,  1.1,  0.9
   421, 'UNKNOWN12565',       115, 1,    1,   69, 1,  1.00501908,  106.565366,  1.1,  0.9,  1.1,  0.9
   422, 'UNKNOWN12566',       115, 1,    1,   69, 1,  1.00487489,  106.529174,  1.1,  0.9,  1.1,  0.9
   423, 'UNKNOWN12566',       115, 1,    1,   69, 1,  1.00562546,  106.735304,  1.1,  0.9,  1.1,  0.9
   424, 'UNKNOWN12566',       115, 1,    1,   69, 1,  1.00738564,   106.17347,  1.1,  0.9,  1.1,  0.9
   425, 'UNKNOWN12566',       115, 1,    1,   69, 1,  1.00707005,  106.215063,  1.1,  0.9,  1.1,  0.9
   426, 'UNKNOWN12566',       115, 1,    1,   69, 1,  1.00885972,  108.968661,  1.1,  0.9,  1.1,  0.9
   427, 'UNKNOWN12566',       115, 1,    1,   69, 1,  1.01254616,  110.514232,  1.1,  0.9,  1.1,  0.9
   428, 'UNKNOWN12566',       115, 1,    1,   69, 1,  1.02961295,  119.477278,  1.1,  0.9,  1.1,  0.9
   429, 'UNKNOWN12566',       115, 1,    1,   69, 1,  1.02957017,   119.46369,  1.1,  0.9,  1.1,  0.9
   430, 'UNKNOWN12751',       115, 1,    1,   69, 1,  1.01851426,   89.444683,  1.1,  0.9,  1.1,  0.9
   431, 'CHADWICKS   ',       115, 1,    1,   69, 1,  1.01451783,  88.7468088,  1.1,  0.9,  1.1,  0.9
   432, 'UNKNOWN12751',       115, 1,    1,   69, 1,  1.01207116,  88.3564189,  1.1,  0.9,  1.1,  0.9
   433, 'UNKNOWN12751',       115, 1,    1,   69, 1,  1.01205638,  88.3527694,  1.1,  0.9,  1.1,  0.9
   434, 'ROME        ',       115, 1,    1,   69, 1,  1.00926189,  90.2817844,  1.1,  0.9,  1.1,  0.9
   435, 'LEIGH       ',       115, 1,    1,   69, 1,  1.00555311,   89.454673,  1.1,  0.9,  1.1,  0.9
   436, 'UNKNOWN12752',       115, 1,    1,   69, 1,  1.00551024,  89.4443536,  1.1,  0.9,  1.1,  0.9
   437, 'UNKNOWN12752',       115, 1,    1,   69, 1,   1.0055025,  89.4424611,  1.1,  0.9,  1.1,  0.9
   438, 'DUNLOP      ',       115, 1,    1,   69, 1,  1.01191925,  86.5162438,  1.1,  0.9,  1.1,  0.9
   439, 'REVERE CO   ',       115, 1,    1,   69, 1,  1.00897755,  90.3075005,  1.1,  0.9,  1.1,  0.9
   440, 'GRIFFISS AIR',       115, 1,    1,   69, 1,  1.00872381,  90.3942662,  1.1,  0.9,  1.1,  0.9
   441, 'UNKNOWN12752',       115, 1,    1,   69, 1,  1.01290331,  99.9570155,  1.1,  0.9,  1.1,  0.9
   442, 'UNKNOWN12759',       115, 1,    1,   69, 1,  1.01997391,  114.091102,  1.1,  0.9,  1.1,  0.9
   443, 'UNKNOWN12760',       115, 1,    1,   69, 1,  1.01997656,  114.091729,  1.1,  0.9,  1.1,  0.9
   444, 'UNKNOWN12760',       115, 1,    1,   69, 1,   1.0220145,   115.29626,  1.1,  0.9,  1.1,  0.9
   445, 'UNKNOWN12760',       115, 1,    1,   69, 1,  1.02595135,  117.075454,  1.1,  0.9,  1.1,  0.9
   446, 'UNKNOWN12760',       115, 1,    1,   69, 1,  1.02947984,   119.43982,  1.1,  0.9,  1.1,  0.9
   447, 'UNKNOWN12760',       115, 1,    1,   69, 1,  1.01841781,  116.645922,  1.1,  0.9,  1.1,  0.9
   448, 'UNKNOWN12760',       115, 1,    1,   70, 1,  1.00052532,   111.61963,  1.1,  0.9,  1.1,  0.9
   449, 'UNKNOWN12761',       115, 1,    1,   68, 1,  1.00054891,  110.856314,  1.1,  0.9,  1.1,  0.9
   450, 'UNKNOWN12761',       115, 2,    1,   68, 1,        1.02,  105.672954,  1.1,  0.9,  1.1,  0.9
   451, 'UNKNOWN12761',       115, 1,    1,   70, 1,  1.01923571,  69.0120535,  1.1,  0.9,  1.1,  0.9
   452, 'UNKNOWN12761',       115, 1,    1,   70, 1,  1.01949435,  69.1181387,  1.1,  0.9,  1.1,  0.9
   453, 'UNKNOWN12761',       115, 1,    1,   70, 1,  1.01664111,  69.7128553,  1.1,  0.9,  1.1,  0.9
   454, 'UNKNOWN12761',       115, 1,    1,   70, 1,  1.01378155,  70.8067646,  1.1,  0.9,  1.1,  0.9
   455, 'UNKNOWN12762',       115, 1,    1,   69, 1,  1.01454143,  76.8068167,  1.1,  0.9,  1.1,  0.9
   456, 'UNKNOWN12763',       115, 1,    1,   69, 1,  1.01407001,  76.7769845,  1.1,  0.9,  1.1,  0.9
   457, 'UNKNOWN12763',       115, 1,    1,   69, 1,  1.01381611,   76.914486,  1.1,  0.9,  1.1,  0.9
   458, 'UNKNOWN12763',       115, 1,    1,   69, 1,  1.01347386,   77.548617,  1.1,  0.9,  1.1,  0.9
   459, 'UNKNOWN12763',       115, 1,    1,   69, 1,  1.01586558,   78.777005,  1.1,  0.9,  1.1,  0.9
   460, 'UNKNOWN12764',       115, 1,    1,   69, 1,  1.01313595,  77.3528624,  1.1,  0.9,  1.1,  0.9
   461, 'UNKNOWN12764',       115, 1,    1,   69, 1,  1.01447575,  71.2133771,  1.1,  0.9,  1.1,  0.9
   462, 'UNKNOWN12771',       115, 1,    1,   70, 1,  1.01813284,  71.6233817,  1.1,  0.9,  1.1,  0.9
   463, 'UNKNOWN12771',       115, 2,    1,   70, 1,        1.02,  72.0853597,  1.1,  0.9,  1.1,  0.9
   464, 'UNKNOWN12771',       115, 1,    1,   70, 1,  1.01794857,   71.857619,  1.1,  0.9,  1.1,  0.9
   465, 'UNKNOWN12771',       115, 1,    1,   70, 1,  1.01848802,  71.4979378,  1.1,  0.9,  1.1,  0.9
   466, 'UNKNOWN12771',       115, 1,    1,   70, 1,  1.01945588,  71.5112303,  1.1,  0.9,  1.1,  0.9
   467, 'UNKNOWN12771',       115, 1,    1,   70, 1,  1.01913814,  71.5032921,  1.1,  0.9,  1.1,  0.9
   468, 'UNKNOWN12772',       115, 1,    1,   70, 1,  1.01028834,  74.1573987,  1.1,  0.9,  1.1,  0.9
   469, 'UNKNOWN12772',       115, 2,    1,   70, 1,  1.01860772,  71.6182072,  1.1,  0.9,  1.1,  0.9
   470, 'UNKNOWN12772',       115, 1,    1,   70, 1,  1.01969241,  71.4362233,  1.1,  0.9,  1.1,  0.9
   471, 'UNKNOWN12772',       115, 1,    1,   70, 1,  1.01989525,  70.5629463,  1.1,  0.9,  1.1,  0.9
   472, 'UNKNOWN12772',       115, 1,    1,   70, 1,  1.01694036,  71.8224719,  1.1,  0.9,  1.1,  0.9
   473, 'UNKNOWN12773',       115, 1,    1,   70, 1,  1.01245381,  69.6078241,  1.1,  0.9,  1.1,  0.9
   474, 'SPIER FALLS ',       115, 2,    1,   70, 1,        1.02,   71.768418,  1.1,  0.9,  1.1,  0.9
   475, 'UNKNOWN12773',       115, 1,    1,   70, 1,  1.00859132,  68.8318689,  1.1,  0.9,  1.1,  0.9
   476, 'UNKNOWN12773',       115, 1,    1,   70, 1,  1.00870886,  68.8638279,  1.1,  0.9,  1.1,  0.9
   477, 'UNKNOWN12778',       115, 1,    1,   70, 1,  1.01604505,  72.0437747,  1.1,  0.9,  1.1,  0.9
   478, 'UNKNOWN12790',       115, 1,    1,   70, 1,  1.01412192,  70.9173474,  1.1,  0.9,  1.1,  0.9
   479, 'UNKNOWN12790',        69, 1,    1,   70, 1,  1.01999704,  70.5863393,  1.1,  0.9,  1.1,  0.9
   480, 'UNKNOWN12790',       115, 1,    1,   70, 1,  1.01451181,  76.2958134,  1.1,  0.9,  1.1,  0.9
   481, 'UNKNOWN12790',       115, 1,    1,   70, 1,  1.01253535,  74.9155641,  1.1,  0.9,  1.1,  0.9
   482, 'UNKNOWN12790',       115, 1,    1,   70, 1,  1.01238523,  74.7267148,  1.1,  0.9,  1.1,  0.9
   483, 'UNKNOWN12790',       115, 1,    1,   70, 1,   1.0136147,    69.78964,  1.1,  0.9,  1.1,  0.9
   484, 'UNKNOWN12790',       115, 1,    1,   70, 1,   1.0140475,  70.6028231,  1.1,  0.9,  1.1,  0.9
   485, 'UNKNOWN12797',       115, 2,    1,   68, 1,        1.02,  101.524216,  1.1,  0.9,  1.1,  0.9
   486, 'UNKNOWN12797',       115, 1,    1,   70, 1, 0.998776296,  111.148242,  1.1,  0.9,  1.1,  0.9
   487, 'UNKNOWN12797',       115, 1,    1,   70, 1, 0.997946845,  110.919314,  1.1,  0.9,  1.1,  0.9
   488, 'UNKNOWN12797',       115, 1,    1,   70, 1, 0.997876309,  110.901267,  1.1,  0.9,  1.1,  0.9
   489, 'UNKNOWN12798',       115, 2,    1,   70, 1,        1.02,    86.33555,  1.1,  0.9,  1.1,  0.9
   490, 'UNKNOWN12798',       115, 1,    1,   70, 1,  1.00807662,  93.1259853,  1.1,  0.9,  1.1,  0.9
   491, 'UNKNOWN12798',       115, 1,    1,   70, 1,  1.01238754,   88.925254,  1.1,  0.9,  1.1,  0.9
   492, 'UNKNOWN12798',       115, 2,    1,   70, 1,  1.01524823,  87.6589211,  1.1,  0.9,  1.1,  0.9
   493, 'UNKNOWN12805',       115, 1,    1,   69, 1,  1.01999815,  72.0256179,  1.1,  0.9,  1.1,  0.9
   494, 'UNKNOWN12805',       115, 1,    1,   69, 1,   1.0166636,  75.1750445,  1.1,  0.9,  1.1,  0.9
   495, 'UNKNOWN12805',       115, 1,    1,   69, 1,  1.01890773,  80.4559352,  1.1,  0.9,  1.1,  0.9
   496, 'UNKNOWN12814',       115, 1,    1,   69, 1,  1.01676418,  76.5609936,  1.1,  0.9,  1.1,  0.9
   497, 'UNKNOWN12815',       115, 1,    1,   69, 1,  1.01925102,   75.552902,  1.1,  0.9,  1.1,  0.9
   498, 'UNKNOWN12815',       115, 1,    1,   69, 1,  1.01993813,  74.9796036,  1.1,  0.9,  1.1,  0.9
   499, 'UNKNOWN12815',       115, 1,    1,   69, 1,  1.02004032,  75.2642115,  1.1,  0.9,  1.1,  0.9
   500, 'UNKNOWN12815',        69, 1,    1,   69, 1,  1.02030586,  71.3066492,  1.1,  0.9,  1.1,  0.9
   501, 'UNKNOWN12815',       115, 1,    1,   69, 1,  1.01725031,  76.3327272,  1.1,  0.9,  1.1,  0.9
   502, 'UNKNOWN12826',       115, 1,    1,   70, 1,  1.01086505,  70.2544336,  1.1,  0.9,  1.1,  0.9
   503, 'UNKNOWN12826',       115, 1,    1,   70, 1,  1.01066861,  70.5188596,  1.1,  0.9,  1.1,  0.9
   504, 'UNKNOWN12826',       115, 1,    1,   70, 1,   1.0104344,  70.5496413,  1.1,  0.9,  1.1,  0.9
   505, 'UNKNOWN12827',       115, 1,    1,   70, 1,  1.01431062,  72.1262414,  1.1,  0.9,  1.1,  0.9
   506, 'UNKNOWN12827',       115, 1,    1,   70, 1,   1.0140054,  72.0963358,  1.1,  0.9,  1.1,  0.9
   507, 'UNKNOWN12827',       115, 1,    1,   70, 1,  1.01520459,  73.5760456,  1.1,  0.9,  1.1,  0.9
   508, 'UNKNOWN12827',       115, 2,    1,   70, 1,        1.02,  73.5497212,  1.1,  0.9,  1.1,  0.9
   509, 'UNKNOWN12827',       115, 1,    1,   70, 1,  1.01987088,  73.5326611,  1.1,  0.9,  1.1,  0.9
   510, 'UNKNOWN12827',       115, 1,    1,   70, 1,   1.0136248,  71.5745489,  1.1,  0.9,  1.1,  0.9
   511, 'UNKNOWN12827',       115, 1,    1,   70, 1,  1.01074149,  70.5315102,  1.1,  0.9,  1.1,  0.9
   512, 'UNKNOWN12828',       115, 2,    1,   71, 1,        1.02,  80.0115499,  1.1,  0.9,  1.1,  0.9
   513, 'UNKNOWN12828',       115, 1,    1,   70, 1,  1.01980518,  71.5093843,  1.1,  0.9,  1.1,  0.9
   514, 'UNKNOWN12894',        69, 1,    1,   71, 1,  1.00136789,  68.2315231,  1.1,  0.9,  1.1,  0.9
   515, 'UNKNOWN12894',       115, 1,    1,   71, 1,  1.01390791,  68.8214447,  1.1,  0.9,  1.1,  0.9
   516, 'UNKNOWN12894',       115, 1,    1,   71, 1,  1.01347417,  68.7408943,  1.1,  0.9,  1.1,  0.9
   517, 'UNKNOWN12894',       115, 1,    1,   70, 1,  1.00163707,  67.2913839,  1.1,  0.9,  1.1,  0.9
   518, 'UNKNOWN12900',       115, 1,    1,   71, 1,  1.01083743,  68.3245225,  1.1,  0.9,  1.1,  0.9
   519, 'UNKNOWN12900',       115, 1,    1,   71, 1,  1.01051815,  69.1073702,  1.1,  0.9,  1.1,  0.9
   520, 'UNKNOWN12901',        69, 1,    1,   71, 1,  1.00957336,  66.6398231,  1.1,  0.9,  1.1,  0.9
   521, 'UNKNOWN12901',       115, 1,    1,   70, 1,  1.00189808,  68.3635614,  1.1,  0.9,  1.1,  0.9
   522, 'UNKNOWN12901',       115, 1,    1,   70, 1, 0.999141517,  66.8905617,  1.1,  0.9,  1.1,  0.9
   523, 'UNKNOWN12901',       115, 1,    1,   70, 1,  1.00347633,  67.9052316,  1.1,  0.9,  1.1,  0.9
   524, 'UNKNOWN12902',       115, 1,    1,   71, 1,  1.00817906,  62.4673192,  1.1,  0.9,  1.1,  0.9
   525, 'UNKNOWN12902',       115, 1,    1,   71, 1,  1.00925232,  62.2832399,  1.1,  0.9,  1.1,  0.9
   526, 'UNKNOWN12905',        69, 2,    1,   69, 1,        1.02,  67.1293583,  1.1,  0.9,  1.1,  0.9
   527, 'UNKNOWN12905',        69, 1,    1,   71, 1, 0.993284767,  61.7069767,  1.1,  0.9,  1.1,  0.9
   528, 'UNKNOWN12908',       115, 1,    1,   71, 1,  1.00288699,  62.0344498,  1.1,  0.9,  1.1,  0.9
   529, 'UNKNOWN12908',       345, 1,    1,   71, 1,  1.02097161,  67.0368234,  1.1,  0.9,  1.1,  0.9
   530, 'UNKNOWN12908',       345, 1,    1,   71, 1,  1.01489003,  63.8476464,  1.1,  0.9,  1.1,  0.9
   531, 'UNKNOWN12908',       115, 1,    1,   71, 1, 0.994481527,  50.9972739,  1.1,  0.9,  1.1,  0.9
   532, 'UNKNOWN12908',       115, 1,    1,   71, 1,  0.98965691,  49.9069422,  1.1,  0.9,  1.1,  0.9
   533, 'UNKNOWN12909',        69, 1,    1,   71, 1,   1.0093118,  68.5806916,  1.1,  0.9,  1.1,  0.9
   534, 'UNKNOWN12909',        69, 1,    1,   71, 1,  1.00896521,  67.6909551,  1.1,  0.9,  1.1,  0.9
   535, 'SHOEMAKER   ',       138, 2,    1,   71, 1,        1.02,  69.4343442,  1.1,  0.9,  1.1,  0.9
   536, 'UNKNOWN12909',       138, 1,    1,   71, 1,  1.01718653,  68.2372194,  1.1,  0.9,  1.1,  0.9
   537, 'UNKNOWN12909',       115, 1,    1,   71, 1,  1.00527838,  62.7784783,  1.1,  0.9,  1.1,  0.9
   538, 'UNKNOWN12909',       115, 1,    1,   71, 1,  1.00615186,  63.0518495,  1.1,  0.9,  1.1,  0.9
   539, 'UNKNOWN12910',        69, 1,    1,   71, 1,  1.01760749,   68.190458,  1.1,  0.9,  1.1,  0.9
   540, 'UNKNOWN12910',        69, 1,    1,   71, 1,  1.01934845,  68.4421372,  1.1,  0.9,  1.1,  0.9
   541, 'UNKNOWN12910',       138, 1,    1,   71, 1,  1.01992028,  69.4128083,  1.1,  0.9,  1.1,  0.9
   542, 'UNKNOWN12910',       115, 1,    1,   71, 1,  1.00823444,  63.6327755,  1.1,  0.9,  1.1,  0.9
   543, 'UNKNOWN12910',       115, 1,    1,   71, 1,  1.00789042,  63.5131917,  1.1,  0.9,  1.1,  0.9
   544, 'UNKNOWN12911',       138, 1,    1,   71, 1,  1.01879584,  68.8809781,  1.1,  0.9,  1.1,  0.9
   545, 'UNKNOWN12911',       138, 1,    1,   71, 1,  1.01767177,  68.4243531,  1.1,  0.9,  1.1,  0.9
   546, 'UNKNOWN12918',       138, 2,    1,   71, 1,  1.01571644,  67.3548318,  1.1,  0.9,  1.1,  0.9
   547, 'UNKNOWN12918',       345, 2,    1,   72, 1,  1.01200518,  55.7250355,  1.1,  0.9,  1.1,  0.9
   548, 'UNKNOWN12919',        69, 1,    1,   75, 1,  1.01779018,  18.4247664,  1.1,  0.9,  1.1,  0.9
   549, 'UNKNOWN12919',        69, 1,    1,   75, 1,  1.01586911,  20.5663852,  1.1,  0.9,  1.1,  0.9
   550, 'UNKNOWN12919',       138, 1,    1,   75, 1,  1.01829372,  38.2965062,  1.1,  0.9,  1.1,  0.9
   551, 'UNKNOWN12919',        69, 1,    1,   75, 1,  1.01915976,  31.0989975,  1.1,  0.9,  1.1,  0.9
   552, 'UNKNOWN12921',       138, 2,    1,   75, 1,  1.01937647,  39.4651602,  1.1,  0.9,  1.1,  0.9
   553, 'UNKNOWN12922',       138, 1,    1,   75, 1,  1.01982062,  43.3313096,  1.1,  0.9,  1.1,  0.9
   554, 'UNKNOWN12949',       138, 2,    1,   75, 1,        1.02,  39.7557749,  1.1,  0.9,  1.1,  0.9
   555, 'UNKNOWN12950',       138, 1,    1,   75, 1,  1.01988238,  39.8804022,  1.1,  0.9,  1.1,  0.9
   556, 'WEST ASTORIA',       138, 2,    1,   74, 1,        1.02,  37.6717295,  1.1,  0.9,  1.1,  0.9
   557, 'EAST ASTORIA',       345, 2,    1,   74, 1,  1.01981162,  52.2235372,  1.1,  0.9,  1.1,  0.9
   558, 'UNKNOWN12954',        69, 1,    1,   75, 1,  1.00546415,   34.990611,  1.1,  0.9,  1.1,  0.9
   559, 'UNKNOWN12955',        69, 1,    1,   75, 1,  1.00951054,  34.6702069,  1.1,  0.9,  1.1,  0.9
   560, 'SHORE RD    ',       345, 1,    1,   75, 1,  1.01007327,  50.9269075,  1.1,  0.9,  1.1,  0.9
   561, 'UNKNOWN12955',        69, 1,    1,   75, 1,  1.01399993,   40.667507,  1.1,  0.9,  1.1,  0.9
   562, 'UNKNOWN12956',       230, 2,    1,   68, 1,        1.02,  126.409974,  1.1,  0.9,  1.1,  0.9
   563, 'UNKNOWN12956',       115, 2,    1,   70, 1,    1.006613,  69.8549431,  1.1,  0.9,  1.1,  0.9
   564, 'UNKNOWN12957',        69, 2,    1,   75, 1,  1.01865148,  37.5644763,  1.1,  0.9,  1.1,  0.9
   565, 'UNKNOWN12957',       115, 2,    1,   73, 1,  0.99681954,  51.1847483,  1.1,  0.9,  1.1,  0.9
   566, 'UNKNOWN12957',       115, 1,    1,   65, 1,  1.01413575,  127.910903,  1.1,  0.9,  1.1,  0.9
   567, 'UNKNOWN12989',        69, 1,    1,   75, 1,  1.02052974,  41.8777111,  1.1,  0.9,  1.1,  0.9
   568, 'UNKNOWN12990',        69, 1,    1,   75, 1,   1.0062137,    42.02379,  1.1,  0.9,  1.1,  0.9
   569, 'UNKNOWN12991',        69, 2,    1,   75, 1,        1.02,  44.6474471,  1.1,  0.9,  1.1,  0.9
   570, 'UNKNOWN12991',        69, 2,    1,   74, 1,        1.02,  36.4027682,  1.1,  0.9,  1.1,  0.9
   571, 'UNKNOWN12992',       345, 2,    1,   74, 1,        1.02,  83.3587656,  1.1,  0.9,  1.1,  0.9
   572, 'UNKNOWN12992',       138, 1,    1,   75, 1,  1.01964618,  39.3825703,  1.1,  0.9,  1.1,  0.9
   573, 'UNKNOWN13001',       115, 2,    1,   69, 1,        1.02,  105.176956,  1.1,  0.9,  1.1,  0.9
   574, 'UNKNOWN13011',       115, 1,    1,   69, 1,  1.01216153,  84.0437165,  1.1,  0.9,  1.1,  0.9
   575, 'FAY STREET  ',       115, 1,    1,   67, 1,  1.01139173,  105.084161,  1.1,  0.9,  1.1,  0.9
   576, 'UNKNOWN13019',       115, 1,    1,   69, 1,  1.01043302,  95.1972773,  1.1,  0.9,  1.1,  0.9
   577, 'UNKNOWN13019',        69, 2,    1,   75, 1,  1.01853571,  35.3236232,  1.1,  0.9,  1.1,  0.9
   578, 'UNKNOWN13019',        69, 1,    1,   75, 1,  1.01857567,  35.3287932,  1.1,  0.9,  1.1,  0.9
   579, 'UNKNOWN13019',       115, 2,    1,   69, 1,  1.01081452,  111.154685,  1.1,  0.9,  1.1,  0.9
   580, 'NEWBRIDGE RO',       345, 2,    1,   75, 1,        1.02,  53.1327576,  1.1,  0.9,  1.1,  0.9
   581, 'OYSTER BAY  ',        69, 1,    1,   75, 1,  1.01463025,  41.6746318,  1.1,  0.9,  1.1,  0.9
   582, 'ORCHARD     ',        69, 1,    1,   75, 1,  1.01630053,  41.9160665,  1.1,  0.9,  1.1,  0.9
   583, 'GLEN HEAD   ',        69, 1,    1,   75, 1,  1.01823597,  42.1728188,  1.1,  0.9,  1.1,  0.9
   584, 'WOODBURY    ',        69, 1,    1,   75, 1,  1.01859743,  42.9237749,  1.1,  0.9,  1.1,  0.9
   585, 'BAR BEACH   ',        69, 1,    1,   75, 1,  1.01783951,  42.1454035,  1.1,  0.9,  1.1,  0.9
   586, 'PORT WASHING',        69, 1,    1,   75, 1,  1.01179195,  41.3921673,  1.1,  0.9,  1.1,  0.9
   587, 'WHITESIDE   ',        69, 2,    1,   75, 1,       1.018,  38.7334974,  1.1,  0.9,  1.1,  0.9
   588, 'WEST HEMPSTE',        69, 1,    1,   75, 1,  1.01884193,  40.1333434,  1.1,  0.9,  1.1,  0.9
   589, 'EAST GARDEN ',       345, 2,    1,   75, 1,        1.02,  53.2662333,  1.1,  0.9,  1.1,  0.9
   590, 'DUFFY AVENUE',       345, 1,    1,   75, 1,  1.01998814,  53.0338361,  1.1,  0.9,  1.1,  0.9
   591, 'LEVITTOWN   ',        69, 1,    1,   75, 1,  1.01474777,  44.2953944,  1.1,  0.9,  1.1,  0.9
   592, 'NEW SOUTH RO',        69, 1,    1,   75, 1,  1.02209545,  44.9617208,  1.1,  0.9,  1.1,  0.9
   593, 'DUNWOODIE   ',       345, 1,    1,   72, 1,  1.01225424,  53.9087916,  1.1,  0.9,  1.1,  0.9
   594, 'SPRAIN BROOK',       345, 1,    1,   72, 1,  1.01286861,  54.0275467,  1.1,  0.9,  1.1,  0.9
   595, 'BRUCKNER    ',       138, 1,    1,   74, 1,  1.01951426,   37.676439,  1.1,  0.9,  1.1,  0.9
   596, 'TREMONT     ',       138, 1,    1,   74, 1,  1.01744797,  37.8638987,  1.1,  0.9,  1.1,  0.9
   597, 'NORTH QUEENS',       138, 1,    1,   74, 1,  1.01976574,  37.6627854,  1.1,  0.9,  1.1,  0.9
   598, 'GREAT NECK  ',        69, 1,    1,   75, 1,  1.00722234,  40.8162664,  1.1,  0.9,  1.1,  0.9
   599, 'PARKCHESTER ',       138, 1,    1,   74, 1,  1.01743166,  37.8615748,  1.1,  0.9,  1.1,  0.9
   600, 'EAST 179TH S',       138, 2,    1,   74, 1,   1.0172318,  37.9804204,  1.1,  0.9,  1.1,  0.9
   601, 'CORONA      ',       138, 2,    1,   74, 1,  1.01739749,  37.8824308,  1.1,  0.9,  1.1,  0.9
   602, 'YAPHANK     ',        69, 1,    1,   75, 1,  1.01875415,  38.5996102,  1.1,  0.9,  1.1,  0.9
   603, 'WEST YAPHANK',        69, 1,    1,   75, 1,  1.01044537,  29.9789144,  1.1,  0.9,  1.1,  0.9
   604, 'HOLTSVILLE  ',        69, 1,    1,   75, 1,  1.01439885,  30.2286788,  1.1,  0.9,  1.1,  0.9
   605, 'NORTH BELLPO',        69, 1,    1,   75, 1,  1.00947231,  30.7327975,  1.1,  0.9,  1.1,  0.9
   606, 'EASTPORT    ',        69, 1,    1,   75, 1,  1.01232235,  28.7927013,  1.1,  0.9,  1.1,  0.9
   607, 'MORICHES    ',        69, 1,    1,   75, 1,  1.01596958,  30.3229073,  1.1,  0.9,  1.1,  0.9
   608, 'HOLBROOK    ',       138, 2,    1,   75, 1,        1.02,  39.9050575,  1.1,  0.9,  1.1,  0.9
   609, 'HOLTSVILLE M',        69, 2,    1,   75, 1,        1.02,   30.717419,  1.1,  0.9,  1.1,  0.9
   610, 'UNKNOWN13546',        69, 1,    1,   75, 1,  1.01025012,  29.9541265,  1.1,  0.9,  1.1,  0.9
   611, 'UNKNOWN13546',        69, 1,    1,   75, 1,  1.01041805,  29.9758058,  1.1,  0.9,  1.1,  0.9
   612, 'UNKNOWN13546',        69, 1,    1,   75, 1,  1.01041967,   29.975605,  1.1,  0.9,  1.1,  0.9
   613, 'TAP135472   ',        69, 1,    1,   75, 1,   1.0197474,  35.4787514,  1.1,  0.9,  1.1,  0.9
   614, 'BRENTWOOD   ',        69, 2,    1,   75, 1,        1.02,  37.5589841,  1.1,  0.9,  1.1,  0.9
   615, 'BRIGHTWATERS',        69, 1,    1,   75, 1,  1.00432439,  36.5559692,  1.1,  0.9,  1.1,  0.9
   616, 'GREAT RIVER ',        69, 1,    1,   75, 1,  1.00576186,  36.3525778,  1.1,  0.9,  1.1,  0.9
   617, 'WATSON      ',        69, 1,    1,   75, 1,  1.00350947,  36.2157191,  1.1,  0.9,  1.1,  0.9
   618, 'PINES       ',        69, 1,    1,   75, 1,   1.0169714,  37.2492395,  1.1,  0.9,  1.1,  0.9
   619, 'RONKONKOMA  ',       138, 2,    1,   75, 1,  1.01965495,  39.8203249,  1.1,  0.9,  1.1,  0.9
   620, 'TAP135490   ',        69, 1,    1,   75, 1,  1.01695913,   37.730968,  1.1,  0.9,  1.1,  0.9
   621, 'TAP135492   ',        69, 2,    1,   75, 1,        1.02,  33.1313982,  1.1,  0.9,  1.1,  0.9
   622, 'TAP135493   ',        69, 1,    1,   75, 1,  1.01495816,  34.9143686,  1.1,  0.9,  1.1,  0.9
   623, 'FAR ROCKAWAY',        69, 2,    1,   74, 1,        1.02,  32.1718508,  1.1,  0.9,  1.1,  0.9
   624, 'HEWLETT     ',        69, 1,    1,   75, 1,    1.015231,  33.9781665,  1.1,  0.9,  1.1,  0.9
   625, 'CORONA AVE  ',        69, 1,    1,   75, 1,    1.016456,   37.968031,  1.1,  0.9,  1.1,  0.9
   626, 'VALLEY STREA',        69, 1,    1,   75, 1,  1.01690596,  37.7148542,  1.1,  0.9,  1.1,  0.9
   627, 'WOODMERE    ',        69, 1,    1,   75, 1,   1.0199828,  33.1291945,  1.1,  0.9,  1.1,  0.9
   628, 'JAMAICA     ',       138, 1,    1,   74, 1,  1.01594438,  38.1085439,  1.1,  0.9,  1.1,  0.9
   629, 'QUEENSBRIDGE',       138, 1,    1,   74, 1,  1.01943267,  37.6316588,  1.1,  0.9,  1.1,  0.9
   630, 'ROTTERDAM   ',       230, 1,    1,   70, 1,  1.01564248,  75.6096238,  1.1,  0.9,  1.1,  0.9
   631, 'TAP135560   ',       115, 1,    1,   70, 1,  1.01412041,  70.2735164,  1.1,  0.9,  1.1,  0.9
   632, 'GROOMS ROAD ',       115, 2,    1,   70, 1,        1.02,  71.6528572,  1.1,  0.9,  1.1,  0.9
   633, 'FRONT STREET',       115, 1,    1,   70, 1,  1.01335264,  70.4823881,  1.1,  0.9,  1.1,  0.9
   634, 'BOYNTONVILLE',       115, 1,    1,   70, 1,  1.01411767,  70.2728306,  1.1,  0.9,  1.1,  0.9
   635, 'TAP135581   ',       115, 1,    1,   70, 1,  1.01978878,  71.5439145,  1.1,  0.9,  1.1,  0.9
   636, 'GENERAL ELEC',       115, 1,    1,   70, 1,  1.01340357,  70.5004259,  1.1,  0.9,  1.1,  0.9
   637, 'EASTOVER    ',       230, 1,    1,   70, 1,  1.01511103,  73.9606801,  1.1,  0.9,  1.1,  0.9
   638, 'STURGEON POO',        69, 1,    1,   71, 1,  1.00364286,  64.4133385,  1.1,  0.9,  1.1,  0.9
   639, 'NORTH CATSKI',        69, 2,    1,   71, 1,        1.02,  72.1504896,  1.1,  0.9,  1.1,  0.9
   640, 'LAWRENCEVILL',        69, 1,    1,   71, 1,  1.01127696,  68.8787867,  1.1,  0.9,  1.1,  0.9
   641, 'SAUGERTIES  ',        69, 1,    1,   71, 1,  1.00381321,  67.9707775,  1.1,  0.9,  1.1,  0.9
   642, 'LINCOLN PARK',       115, 1,    1,   71, 1,  1.00591496,  67.0822278,  1.1,  0.9,  1.1,  0.9
   643, 'EAST KINGSTO',       115, 1,    1,   71, 1,  1.00414369,  67.0542337,  1.1,  0.9,  1.1,  0.9
   644, 'HURLEY AVENU',       345, 1,    1,   71, 1,  1.01710357,  71.5975327,  1.1,  0.9,  1.1,  0.9
   645, 'MILAN       ',       115, 1,    1,   71, 1, 0.998501021,  68.1172907,  1.1,  0.9,  1.1,  0.9
   646, 'RHINEBECK   ',       115, 1,    1,   71, 1,  1.00112771,  67.2977505,  1.1,  0.9,  1.1,  0.9
   647, 'OHIOVILLE   ',       115, 1,    1,   71, 1,  1.00297704,  63.5115601,  1.1,  0.9,  1.1,  0.9
   648, 'HIGHLAND    ',       115, 1,    1,   71, 1,  1.00491292,  63.0507016,  1.1,  0.9,  1.1,  0.9
   649, 'REYNOLDS HIL',       115, 1,    1,   71, 1,  1.00557051,  63.0357931,  1.1,  0.9,  1.1,  0.9
   650, 'INWOOD AVE  ',        69, 1,    1,   71, 1,  1.00110706,  62.4309777,  1.1,  0.9,  1.1,  0.9
   651, 'PLEASANT VAL',       345, 2,    1,   71, 1,       1.021,  67.0420768,  1.1,  0.9,  1.1,  0.9
   652, 'MANCHESTER  ',       115, 1,    1,   71, 1,  1.00409814,  62.9348346,  1.1,  0.9,  1.1,  0.9
   653, 'DASHVILLE   ',        69, 1,    1,   71, 1,  1.00140208,  64.0543967,  1.1,  0.9,  1.1,  0.9
   654, 'TAP135687   ',        69, 1,    1,   71, 1,   1.0114812,  68.9205763,  1.1,  0.9,  1.1,  0.9
   655, 'TAP135688   ',        69, 1,    1,   71, 1,  1.00274712,  68.4350861,  1.1,  0.9,  1.1,  0.9
   656, 'TAP135690   ',       115, 1,    1,   70, 1,  1.00190045,  68.3641054,  1.1,  0.9,  1.1,  0.9
   657, 'TAP135691   ',       115, 1,    1,   70, 1,  0.99922728,  67.3120708,  1.1,  0.9,  1.1,  0.9
   658, 'TAP135692   ',       115, 1,    1,   70, 1, 0.999238793,   66.468794,  1.1,  0.9,  1.1,  0.9
   659, 'TAP135693   ',       115, 1,    1,   71, 1, 0.998500694,  68.1756666,  1.1,  0.9,  1.1,  0.9
   660, 'TAP135694   ',       115, 1,    1,   71, 1, 0.998507008,  68.0698795,  1.1,  0.9,  1.1,  0.9
   661, 'TAP135696   ',        69, 1,    1,   71, 1,  1.00110495,  62.4301069,  1.1,  0.9,  1.1,  0.9
   662, 'TAP135697   ',        69, 1,    1,   71, 1,  1.00112999,  62.4346452,  1.1,  0.9,  1.1,  0.9
   663, 'TAP135701   ',        69, 1,    1,   71, 1,  1.00149612,  64.0666653,  1.1,  0.9,  1.1,  0.9
   664, 'CRARYVILLE  ',       115, 1,    1,   70, 1, 0.998932232,  66.3978674,  1.1,  0.9,  1.1,  0.9
   665, 'CHURCHTOWN  ',       115, 1,    1,   70, 1, 0.998705635,  66.2692627,  1.1,  0.9,  1.1,  0.9
   666, 'SMITHFIELD  ',       115, 1,    1,   71, 1,  1.00494298,  58.7402204,  1.1,  0.9,  1.1,  0.9
   667, 'UNKNOWN13570',        69, 1,    1,   71, 1,  1.00340299,  67.9966394,  1.1,  0.9,  1.1,  0.9
   668, 'UNKNOWN13570',       115, 1,    1,   70, 1, 0.998389461,  66.2228814,  1.1,  0.9,  1.1,  0.9
   669, 'UNKNOWN13570',       115, 1,    1,   70, 1, 0.998394853,  66.2255218,  1.1,  0.9,  1.1,  0.9
   670, 'UNKNOWN13571',        69, 1,    1,   71, 1,  1.00084225,  62.3968546,  1.1,  0.9,  1.1,  0.9
   671, 'UNKNOWN13571',       115, 1,    1,   71, 1,  1.00720773,  57.8136793,  1.1,  0.9,  1.1,  0.9
   672, 'UNKNOWN13571',       115, 1,    1,   70, 1, 0.998663427,  66.0830462,  1.1,  0.9,  1.1,  0.9
   673, 'DEADEND13571',       115, 1,    1,   70, 1, 0.998664545,  66.0820213,  1.1,  0.9,  1.1,  0.9
   674, 'TAP135714   ',       115, 1,    1,   70, 1, 0.998665616,   66.081062,  1.1,  0.9,  1.1,  0.9
   675, 'TAP135715   ',       115, 1,    1,   70, 1, 0.998904971,  66.0722591,  1.1,  0.9,  1.1,  0.9
   676, 'TAP135765   ',       115, 1,    1,   70, 1,  1.01892402,  71.6939843,  1.1,  0.9,  1.1,  0.9
   677, 'TAP135766   ',       115, 1,    1,   70, 1,   1.0191521,  71.8253952,  1.1,  0.9,  1.1,  0.9
   678, 'TAP135767   ',       115, 1,    1,   70, 1,   1.0199173,  72.0687575,  1.1,  0.9,  1.1,  0.9
   679, 'TAP135768   ',       115, 1,    1,   70, 1,  1.01893982,   71.546808,  1.1,  0.9,  1.1,  0.9
   680, 'TAP135769   ',       115, 1,    1,   70, 1,  1.01989512,  72.5872307,  1.1,  0.9,  1.1,  0.9
   681, 'TAP135770   ',       115, 1,    1,   70, 1,  1.01973882,  71.4475855,  1.1,  0.9,  1.1,  0.9
   682, 'TAP135771   ',       115, 2,    1,   70, 1,        1.02,   72.593762,  1.1,  0.9,  1.1,  0.9
   683, 'MOHICAN     ',       115, 1,    1,   70, 1,  1.01986983,  71.5337412,  1.1,  0.9,  1.1,  0.9
   684, 'BUTLER      ',       115, 1,    1,   70, 1,  1.01974133,  71.6018974,  1.1,  0.9,  1.1,  0.9
   685, 'UNKNOWN13578',       115, 2,    1,   70, 1,        1.02,  71.5615739,  1.1,  0.9,  1.1,  0.9
   686, 'TAP135793   ',       115, 1,    1,   70, 1,  1.01287106,  69.7111054,  1.1,  0.9,  1.1,  0.9
   687, 'TAP135794   ',       115, 1,    1,   70, 1,  1.00984724,  69.1580376,  1.1,  0.9,  1.1,  0.9
   688, 'TAP135795   ',       115, 1,    1,   70, 1,  1.00984695,  69.1580066,  1.1,  0.9,  1.1,  0.9
   689, 'TAP135796   ',       115, 1,    1,   70, 1,   1.0112391,  69.5113438,  1.1,  0.9,  1.1,  0.9
   690, 'TAP135797   ',       115, 1,    1,   70, 1,  1.01124073,  69.5133034,  1.1,  0.9,  1.1,  0.9
   691, 'TAP135798   ',       115, 1,    1,   70, 1,  1.00871118,  68.8643347,  1.1,  0.9,  1.1,  0.9
   692, 'TAP135799   ',       115, 1,    1,   70, 1,  1.00871283,  68.8648008,  1.1,  0.9,  1.1,  0.9
   693, 'BATTENKILL  ',       115, 2,    1,   70, 1,        1.02,  70.7932185,  1.1,  0.9,  1.1,  0.9
   694, 'WEST MILTON ',       115, 1,    1,   70, 1,  1.01247494,  69.6129115,  1.1,  0.9,  1.1,  0.9
   695, 'BROOK ROAD  ',       115, 1,    1,   70, 1,   1.0098426,  69.1569636,  1.1,  0.9,  1.1,  0.9
   696, 'TAP135822   ',       115, 1,    1,   70, 1,  1.01315133,  70.8268831,  1.1,  0.9,  1.1,  0.9
   697, 'TAP135823   ',       115, 1,    1,   70, 1,  1.01314155,   70.828917,  1.1,  0.9,  1.1,  0.9
   698, 'TAP135824   ',       115, 1,    1,   70, 1,  1.01606384,  71.3009558,  1.1,  0.9,  1.1,  0.9
   699, 'TAP135825   ',       115, 1,    1,   70, 1,  1.01616223,  71.3258162,  1.1,  0.9,  1.1,  0.9
   700, 'TAP135826   ',       115, 1,    1,   70, 1,  1.01665608,  71.0540665,  1.1,  0.9,  1.1,  0.9
   701, 'TAP135828   ',       115, 1,    1,   70, 1,  1.01088205,  70.2585109,  1.1,  0.9,  1.1,  0.9
   702, 'BURDECK STRE',       115, 1,    1,   70, 1,  1.01314098,  70.8272506,  1.1,  0.9,  1.1,  0.9
   703, 'CURRY ROAD  ',       115, 1,    1,   70, 1,   1.0115456,  70.2867672,  1.1,  0.9,  1.1,  0.9
   704, 'NORTH TROY  ',       115, 1,    1,   70, 1,  1.01664954,  71.0518386,  1.1,  0.9,  1.1,  0.9
   705, 'JOHNSON ROAD',       115, 2,    1,   70, 1,        1.02,  71.5367012,  1.1,  0.9,  1.1,  0.9
   706, 'MAPLEWOOD   ',       115, 1,    1,   70, 1,  1.01821939,  71.4433634,  1.1,  0.9,  1.1,  0.9
   707, 'TAP135859   ',       115, 1,    1,   70, 1,   1.0160158,  71.6710713,  1.1,  0.9,  1.1,  0.9
   708, 'TAP135860   ',       115, 1,    1,   70, 1,  1.01605231,  72.0451883,  1.1,  0.9,  1.1,  0.9
   709, 'TAP135861   ',       115, 1,    1,   70, 1,  1.01604226,  72.0432934,  1.1,  0.9,  1.1,  0.9
   710, 'TAP135862   ',       115, 1,    1,   70, 1,  1.01056195,  70.5041799,  1.1,  0.9,  1.1,  0.9
   711, 'TAP135864   ',       115, 1,    1,   70, 1,   1.0123989,  70.9321952,  1.1,  0.9,  1.1,  0.9
   712, 'TAP135865   ',       115, 1,    1,   70, 1,  1.01240766,  70.9320329,  1.1,  0.9,  1.1,  0.9
   713, 'TAP135866   ',       115, 1,    1,   70, 1,  1.01091435,  70.4011297,  1.1,  0.9,  1.1,  0.9
   714, 'TAP135867   ',       115, 1,    1,   70, 1,   1.0109016,  70.3980821,  1.1,  0.9,  1.1,  0.9
   715, 'TAP135868   ',       115, 1,    1,   70, 1,  1.01371221,  71.5644372,  1.1,  0.9,  1.1,  0.9
   716, 'TAP135869   ',       115, 1,    1,   70, 1,  1.01371184,  71.5642865,  1.1,  0.9,  1.1,  0.9
   717, 'TAP135870   ',       115, 1,    1,   70, 1,  1.01043909,  70.5507778,  1.1,  0.9,  1.1,  0.9
   718, 'TAP135872   ',       115, 1,    1,   70, 1,  1.01663607,  72.2520177,  1.1,  0.9,  1.1,  0.9
   719, 'EVERETT     ',       115, 1,    1,   70, 1,  1.01240223,  70.9314859,  1.1,  0.9,  1.1,  0.9
   720, 'WOLF ROAD   ',       115, 1,    1,   70, 1,   1.0110524,  70.4974623,  1.1,  0.9,  1.1,  0.9
   721, 'PATROON     ',       115, 1,    1,   70, 1,  1.01055425,  70.5042245,  1.1,  0.9,  1.1,  0.9
   722, 'REYNOLDS    ',       345, 1,    1,   70, 1,  1.01844889,  79.5801219,  1.1,  0.9,  1.1,  0.9
   723, 'WYNANTSKILL ',       115, 1,    1,   70, 1,  1.01601346,  71.6704983,  1.1,  0.9,  1.1,  0.9
   724, 'MENANDS     ',       115, 1,    1,   70, 1,   1.0144531,  71.4640475,  1.1,  0.9,  1.1,  0.9
   725, 'SAND CREEK  ',       115, 1,    1,   70, 1,   1.0109062,   70.399153,  1.1,  0.9,  1.1,  0.9
   726, 'ALTAMONT    ',       115, 1,    1,   70, 1,  1.01371028,  71.5639721,  1.1,  0.9,  1.1,  0.9
   727, 'MCKOWNVILLE ',       115, 1,    1,   70, 1,  1.01057769,  70.6246303,  1.1,  0.9,  1.1,  0.9
   728, 'STATE CAMPUS',       115, 1,    1,   70, 1,  1.01057189,  70.5042675,  1.1,  0.9,  1.1,  0.9
   729, 'UNKNOWN13588',       115, 1,    1,   70, 1,  1.01433567,   71.486731,  1.1,  0.9,  1.1,  0.9
   730, 'UNKNOWN13589',       115, 1,    1,   70, 1,  1.01687988,  71.4002304,  1.1,  0.9,  1.1,  0.9
   731, 'TAP135907   ',        69, 1,    1,   75, 1,  1.01994874,  18.7125847,  1.1,  0.9,  1.1,  0.9
   732, 'TAP135908   ',        69, 1,    1,   75, 1,  1.01997527,  18.7126636,  1.1,  0.9,  1.1,  0.9
   733, 'TAP135909   ',        69, 2,    1,   75, 1,        1.02,  18.7078487,  1.1,  0.9,  1.1,  0.9
   734, 'TAP135910   ',        69, 1,    1,   75, 1,  1.01991762,  18.7085374,  1.1,  0.9,  1.1,  0.9
   735, 'EAST HAMPTON',        69, 2,    1,   75, 1,  1.01993052,  18.7102994,  1.1,  0.9,  1.1,  0.9
   736, 'EAST HAMPTON',        69, 2,    1,   75, 1,        1.02,  18.7191542,  1.1,  0.9,  1.1,  0.9
   737, 'BRIDGEHAMPTO',        69, 2,    1,   75, 1,        1.02,  19.5428126,  1.1,  0.9,  1.1,  0.9
   738, 'SOUTHAMPTON ',        69, 2,    1,   75, 1,        1.02,  22.1880947,  1.1,  0.9,  1.1,  0.9
   739, 'CANAL       ',        69, 2,    1,   75, 1,        1.02,  23.3495516,  1.1,  0.9,  1.1,  0.9
   740, 'TIANA       ',        69, 2,    1,   75, 1,        1.02,  26.2517367,  1.1,  0.9,  1.1,  0.9
   741, 'KERHONKSON  ',        69, 1,    1,   71, 1, 0.988503787,  61.9862185,  1.1,  0.9,  1.1,  0.9
   742, 'TAP135936   ',       115, 1,    1,   70, 1,  1.01427637,  70.9625779,  1.1,  0.9,  1.1,  0.9
   743, 'TAP135937   ',       115, 1,    1,   70, 1,  1.01426933,  70.9578045,  1.1,  0.9,  1.1,  0.9
   744, 'TAP135939   ',       115, 2,    1,   70, 1,        1.02,  69.3044515,  1.1,  0.9,  1.1,  0.9
   745, 'TAP135940   ',       115, 1,    1,   70, 1,  1.01990293,  69.3111412,  1.1,  0.9,  1.1,  0.9
   746, 'TAP135941   ',       115, 1,    1,   70, 1,  1.01993851,  69.3065107,  1.1,  0.9,  1.1,  0.9
   747, 'TAP135942   ',       115, 1,    1,   70, 1,  1.01663581,  69.7144848,  1.1,  0.9,  1.1,  0.9
   748, 'TAP135943   ',       115, 1,    1,   70, 1,  1.01664875,  69.7117533,  1.1,  0.9,  1.1,  0.9
   749, 'TAP135944   ',       115, 1,    1,   70, 1,  1.01404119,  70.7157806,  1.1,  0.9,  1.1,  0.9
   750, 'TAP135945   ',       115, 1,    1,   70, 1,  1.01423893,  70.5390456,  1.1,  0.9,  1.1,  0.9
   751, 'TAP135946   ',       115, 1,    1,   70, 1,   1.0137835,  70.8072072,  1.1,  0.9,  1.1,  0.9
   752, 'TAP135947   ',       115, 2,    1,   71, 1,       1.017,  69.4238803,  1.1,  0.9,  1.1,  0.9
   753, 'TAP135948   ',        69, 1,    1,   71, 1, 0.991028207,   62.703632,  1.1,  0.9,  1.1,  0.9
   754, 'TAP135949   ',       115, 1,    1,   71, 1,  1.01082451,  68.3389576,  1.1,  0.9,  1.1,  0.9
   755, 'TAP135950   ',       138, 1,    1,   71, 1,  1.01767272,  68.4245139,  1.1,  0.9,  1.1,  0.9
   756, 'SUGARLOAF   ',       115, 1,    1,   71, 1,  1.01777157,  66.2579619,  1.1,  0.9,  1.1,  0.9
   757, 'SUGARLOAF   ',       138, 1,    1,   71, 1,  1.01720363,  68.2444055,  1.1,  0.9,  1.1,  0.9
   758, 'UNKNOWN13595',        69, 1,    1,   71, 1,  1.01646968,  68.0471351,  1.1,  0.9,  1.1,  0.9
   759, 'TAP135973   ',       230, 2,    1,   68, 1,        1.02,   126.72139,  1.1,  0.9,  1.1,  0.9
   760, 'TAP135974   ',       230, 1,    1,   68, 1,  1.02000075,  126.717291,  1.1,  0.9,  1.1,  0.9
   761, 'TAP135975   ',       230, 1,    1,   68, 1,  1.01997066,  123.297141,  1.1,  0.9,  1.1,  0.9
   762, 'TAP135976   ',       230, 1,    1,   68, 1,  1.01996667,  123.295478,  1.1,  0.9,  1.1,  0.9
   763, 'TAP135977   ',       230, 1,    1,   68, 1,   1.0200055,  126.405442,  1.1,  0.9,  1.1,  0.9
   764, 'TAP135978   ',       230, 1,    1,   68, 1,  1.02000434,  126.399887,  1.1,  0.9,  1.1,  0.9
   765, 'RYAN        ',       230, 1,    1,   68, 1,  1.02000073,  126.719207,  1.1,  0.9,  1.1,  0.9
   766, 'DULEY       ',       230, 2,    1,   68, 1,        1.02,   123.30768,  1.1,  0.9,  1.1,  0.9
   767, 'HIGH FALLS  ',        69, 1,    1,   71, 1, 0.995838142,  63.2458548,  1.1,  0.9,  1.1,  0.9
   768, 'WILLIS      ',       230, 2,    1,   69, 1,        1.02,  126.399022,  1.1,  0.9,  1.1,  0.9
   769, 'WESTERLO    ',        69, 1,    1,   70, 1,  1.01647617,  67.3782395,  1.1,  0.9,  1.1,  0.9
   770, 'GALEVILLE   ',        69, 1,    1,   71, 1, 0.989741571,   61.542735,  1.1,  0.9,  1.1,  0.9
   771, 'MODENA      ',       115, 1,    1,   71, 1,  1.00103971,  62.6762761,  1.1,  0.9,  1.1,  0.9
   772, 'ROCK TAVERN ',       345, 1,    1,   71, 1,  1.01143219,  67.6045325,  1.1,  0.9,  1.1,  0.9
   773, 'RAMAPO      ',       500, 2,    1,   71, 1,        1.02,  62.6344018,  1.1,  0.9,  1.1,  0.9
   774, 'LADENTOWN   ',       345, 2,    1,   71, 1,   1.0116867,  60.5387725,  1.1,  0.9,  1.1,  0.9
   775, 'TAP136007   ',       115, 1,    1,   70, 1,   1.0141614,  69.6721951,  1.1,  0.9,  1.1,  0.9
   776, 'TAP136008   ',       115, 1,    1,   70, 1,  1.01362873,  69.7632553,  1.1,  0.9,  1.1,  0.9
   777, 'TAP136009   ',        69, 1,    1,   70, 1,  1.01248584,  69.2681919,  1.1,  0.9,  1.1,  0.9
   778, 'TAP136011   ',       115, 1,    1,   70, 1, 0.998786148,   111.15057,  1.1,  0.9,  1.1,  0.9
   779, 'TAP136012   ',       115, 1,    1,   69, 1,  1.02445233,   119.47063,  1.1,  0.9,  1.1,  0.9
   780, 'CHURCH STREE',       115, 1,    1,   70, 1,  1.01381022,  69.6947581,  1.1,  0.9,  1.1,  0.9
   781, 'ROCK TAVERN ',       115, 1,    1,   71, 1,  1.00893823,   63.821753,  1.1,  0.9,  1.1,  0.9
   782, 'UNKNOWN13602',        69, 1,    1,   71, 1,  1.01043488,  67.8079261,  1.1,  0.9,  1.1,  0.9
   783, 'WHITEHALL   ',       115, 1,    1,   70, 1,  1.00882263,  75.6123745,  1.1,  0.9,  1.1,  0.9
   784, 'TAP136037   ',       115, 1,    1,   70, 1,  1.01795061,  71.8582619,  1.1,  0.9,  1.1,  0.9
   785, 'TAP136038   ',       115, 1,    1,   70, 1,  1.01794961,  71.8577151,  1.1,  0.9,  1.1,  0.9
   786, 'TAP136039   ',       115, 1,    1,   70, 1,  1.01863171,  71.6239148,  1.1,  0.9,  1.1,  0.9
   787, 'TAP136040   ',       115, 1,    1,   70, 1,  1.01915046,  71.5062287,  1.1,  0.9,  1.1,  0.9
   788, 'TAP136041   ',       115, 1,    1,   70, 1,  1.01023041,  74.2506536,  1.1,  0.9,  1.1,  0.9
   789, 'TAP136042   ',       115, 1,    1,   70, 1,  1.01033557,  74.1690849,  1.1,  0.9,  1.1,  0.9
   790, 'TAP136043   ',       115, 1,    1,   70, 1,  1.01812475,   71.628668,  1.1,  0.9,  1.1,  0.9
   791, 'TAP136044   ',       115, 1,    1,   70, 1,   1.0170708,  71.8718797,  1.1,  0.9,  1.1,  0.9
   792, 'TAP136045   ',       115, 1,    1,   70, 1,  1.01703185,  71.8321607,  1.1,  0.9,  1.1,  0.9
   793, 'TAP136046   ',       115, 1,    1,   70, 1,   1.0196181,  72.4870476,  1.1,  0.9,  1.1,  0.9
   794, 'TAP136047   ',       115, 1,    1,   70, 1,  1.01749339,  86.9376693,  1.1,  0.9,  1.1,  0.9
   795, 'TAP136048   ',       115, 1,    1,   70, 1,  1.01803312,  86.7844147,  1.1,  0.9,  1.1,  0.9
   796, 'QUEENSBURY  ',       115, 1,    1,   70, 1,  1.01859819,  71.6711418,  1.1,  0.9,  1.1,  0.9
   797, 'WARRENSBURG ',       115, 1,    1,   70, 1,  1.01835623,  71.5098498,  1.1,  0.9,  1.1,  0.9
   798, 'COMSTOCK    ',       115, 1,    1,   70, 1,  1.01022532,  74.2494719,  1.1,  0.9,  1.1,  0.9
   799, 'ALPS        ',       345, 2,    1,   70, 1,        1.02,  78.5267039,  1.1,  0.9,  1.1,  0.9
   800, 'NEW SCOTLAND',       345, 2,    1,   70, 1,       1.022,  81.6469249,  1.1,  0.9,  1.1,  0.9
   801, 'TAP136074   ',       345, 2,    1,   70, 1,        1.02,  78.5264255,  1.1,  0.9,  1.1,  0.9
   802, 'TAP136075   ',       345, 1,    1,   70, 1,  1.02000036,  78.5250893,  1.1,  0.9,  1.1,  0.9
   803, 'TAP136076   ',       115, 1,    1,   70, 1,  1.01560305,  73.9374117,  1.1,  0.9,  1.1,  0.9
   804, 'TAP136077   ',       115, 1,    1,   70, 1,  1.01835233,  73.2818183,  1.1,  0.9,  1.1,  0.9
   805, 'TAP136078   ',       115, 1,    1,   70, 1,  1.01520848,  73.5928495,  1.1,  0.9,  1.1,  0.9
   806, 'TAP136081   ',       115, 1,    1,   70, 1,  1.01552369,  72.5935002,  1.1,  0.9,  1.1,  0.9
   807, 'TAP136082   ',       115, 1,    1,   70, 1,  1.01552245,  72.5931972,  1.1,  0.9,  1.1,  0.9
   808, 'TAP136083   ',       115, 1,    1,   70, 1,  1.01549746,  71.9815649,  1.1,  0.9,  1.1,  0.9
   809, 'TAP136084   ',       115, 1,    1,   70, 1,  1.00666898,  69.8689046,  1.1,  0.9,  1.1,  0.9
   810, 'RIVERSIDE   ',       115, 1,    1,   70, 1,  1.01423462,  71.5573113,  1.1,  0.9,  1.1,  0.9
   811, 'STEPHENTOWN ',       115, 2,    1,   70, 1,        1.02,  71.0298533,  1.1,  0.9,  1.1,  0.9
   812, 'SCHODACK    ',       115, 1,    1,   70, 1,  1.00984208,  70.2611943,  1.1,  0.9,  1.1,  0.9
   813, 'GREENBUSH   ',       115, 1,    1,   70, 1,  1.01265434,  71.4171399,  1.1,  0.9,  1.1,  0.9
   814, 'KRUMKILL    ',       115, 1,    1,   70, 1,  1.01114181,  70.8576205,  1.1,  0.9,  1.1,  0.9
   815, 'TRINITY     ',       115, 1,    1,   70, 1,  1.01385157,  71.5603097,  1.1,  0.9,  1.1,  0.9
   816, 'VOORHEESVILL',       115, 1,    1,   70, 1,   1.0155213,  72.5929457,  1.1,  0.9,  1.1,  0.9
   817, 'ATHENS      ',       345, 2,    1,   71, 1,       1.027,  75.9828358,  1.1,  0.9,  1.1,  0.9
   818, 'LEEDS       ',       345, 1,    1,   71, 1,   1.0257305,  76.0891188,  1.1,  0.9,  1.1,  0.9
   819, 'FREEHOLD    ',        69, 1,    1,   71, 1,  1.01998226,  66.9412859,  1.1,  0.9,  1.1,  0.9
   820, 'NEW BALTIMOR',        69, 1,    1,   71, 1,  1.01106789,  69.0438919,  1.1,  0.9,  1.1,  0.9
   821, 'SOUTH CAIRO ',        69, 2,    1,   71, 1,  1.01355855,  67.8619127,  1.1,  0.9,  1.1,  0.9
   822, 'TAP136123   ',        69, 2,    1,   71, 1,        1.02,  66.9435648,  1.1,  0.9,  1.1,  0.9
   823, 'TAP136124   ',       115, 1,    1,   70, 1, 0.999085738,  66.2160929,  1.1,  0.9,  1.1,  0.9
   824, 'TAP136125   ',       115, 1,    1,   70, 1, 0.999133469,  66.3417954,  1.1,  0.9,  1.1,  0.9
   825, 'TAP136126   ',       115, 1,    1,   70, 1,  1.00406403,  68.0961705,  1.1,  0.9,  1.1,  0.9
   826, 'TAP136127   ',       115, 1,    1,   70, 1,  1.00420461,   68.125805,  1.1,  0.9,  1.1,  0.9
   827, 'HUDSON      ',       115, 1,    1,   70, 1, 0.998735972,  66.1262185,  1.1,  0.9,  1.1,  0.9
   828, 'UNKNOWN13614',        69, 2,    1,   71, 1,  1.01275672,  70.1749453,  1.1,  0.9,  1.1,  0.9
   829, 'TAP136399   ',        69, 2,    1,   75, 1,  1.00264986,  37.4013159,  1.1,  0.9,  1.1,  0.9
   830, 'TAP136402   ',        69, 1,    1,   75, 1, 0.999588327,  39.3467243,  1.1,  0.9,  1.1,  0.9
   831, 'TAP136403   ',       138, 1,    1,   75, 1,  1.01964562,   39.382214,  1.1,  0.9,  1.1,  0.9
   832, 'TAP136404   ',       138, 1,    1,   75, 1,  1.01948818,  39.3554163,  1.1,  0.9,  1.1,  0.9
   833, 'TAP136405   ',        69, 1,    1,   75, 1,  1.00029867,  39.6428213,  1.1,  0.9,  1.1,  0.9
   834, 'STERLING    ',        69, 1,    1,   75, 1, 0.999598114,  39.3538812,  1.1,  0.9,  1.1,  0.9
   835, 'WEST BABYLON',        69, 1,    1,   75, 1,  1.00308611,  37.4107911,  1.1,  0.9,  1.1,  0.9
   836, 'BABYLON     ',        69, 1,    1,   75, 1,  1.00204484,  36.8719382,  1.1,  0.9,  1.1,  0.9
   837, 'DEER PARK   ',        69, 1,    1,   75, 1,  1.01850755,  36.7672086,  1.1,  0.9,  1.1,  0.9
   838, 'STATE SCHOOL',        69, 1,    1,   75, 1,  1.00669664,  39.8473777,  1.1,  0.9,  1.1,  0.9
   839, 'WOLF HILL   ',        69, 1,    1,   75, 1,  1.00653153,   39.453401,  1.1,  0.9,  1.1,  0.9
   840, 'SYOSSET     ',        69, 2,    1,   75, 1,        1.02,  42.3499151,  1.1,  0.9,  1.1,  0.9
   841, 'MASSAPEQUA  ',        69, 1,    1,   75, 1,  1.00038918,  39.7056819,  1.1,  0.9,  1.1,  0.9
   842, 'RULAND ROAD ',       138, 2,    1,   75, 1,        1.02,   43.460763,  1.1,  0.9,  1.1,  0.9
   843, 'BETHPAGE    ',        69, 1,    1,   75, 1,  1.00947695,  43.0578986,  1.1,  0.9,  1.1,  0.9
   844, 'OAKWOOD     ',       138, 1,    1,   75, 1,  1.01941857,  39.3566815,  1.1,  0.9,  1.1,  0.9
   845, 'SOUTH FARMIN',        69, 1,    1,   75, 1,  1.00550896,  41.3765665,  1.1,  0.9,  1.1,  0.9
   846, 'PINELAWN    ',        69, 2,    1,   75, 1,        1.02,  35.5108973,  1.1,  0.9,  1.1,  0.9
   847, 'ROSETON     ',       345, 2,    1,   71, 1,  1.01195518,  68.6955908,  1.1,  0.9,  1.1,  0.9
   848, 'DANSKAMMER  ',       345, 2,    1,   71, 1,  1.01179612,   68.668973,  1.1,  0.9,  1.1,  0.9
   849, 'BARNEGAT    ',       115, 1,    1,   71, 1,  1.00532313,  61.5499579,  1.1,  0.9,  1.1,  0.9
   850, 'SAND DOCK   ',       115, 1,    1,   71, 1,  1.00535986,  61.5446386,  1.1,  0.9,  1.1,  0.9
   851, 'MARLBORO    ',       115, 1,    1,   71, 1,  1.01087333,  62.2013587,  1.1,  0.9,  1.1,  0.9
   852, 'FORGEBROOK  ',       115, 1,    1,   71, 1,  1.01026594,  61.1857804,  1.1,  0.9,  1.1,  0.9
   853, 'MERRITT PARK',       115, 1,    1,   71, 1,  1.01041025,  61.1747911,  1.1,  0.9,  1.1,  0.9
   854, 'WICCOPEE    ',       115, 1,    1,   71, 1,  1.01115633,  61.3146724,  1.1,  0.9,  1.1,  0.9
   855, 'NEW SPACKENK',       115, 1,    1,   71, 1,  1.00411785,  62.4101406,  1.1,  0.9,  1.1,  0.9
   856, 'KNAPPS CORNE',       115, 1,    1,   71, 1,    1.004394,  61.9888194,  1.1,  0.9,  1.1,  0.9
   857, 'FISHKILL PLA',       115, 1,    1,   71, 1,  1.01016181,  58.9676876,  1.1,  0.9,  1.1,  0.9
   858, 'E. FISHKILL ',       345, 1,    1,   71, 1,  1.01517346,  64.0001388,  1.1,  0.9,  1.1,  0.9
   859, 'SHENANDOAH  ',       115, 1,    1,   71, 1,  1.01190855,  61.4737305,  1.1,  0.9,  1.1,  0.9
   860, 'NORTH CHELSE',       115, 1,    1,   71, 1,  1.01083386,  61.3793882,  1.1,  0.9,  1.1,  0.9
   861, 'PAWLING     ',       115, 2,    1,   71, 1,        1.02,  54.3539942,  1.1,  0.9,  1.1,  0.9
   862, 'SYLVAN LAKE ',       115, 1,    1,   71, 1,  1.01305443,   56.544095,  1.1,  0.9,  1.1,  0.9
   863, 'HOOKSINK    ',       115, 1,    1,   70, 1,  1.01387929,  70.1868731,  1.1,  0.9,  1.1,  0.9
   864, 'TAP136603   ',       115, 1,    1,   70, 1,  1.01313518,  69.2175862,  1.1,  0.9,  1.1,  0.9
   865, 'TAP136604   ',       115, 1,    1,   70, 1,  1.01318237,  69.2199966,  1.1,  0.9,  1.1,  0.9
   866, 'TAP136605   ',       115, 1,    1,   70, 1,   1.0183334,  69.7084623,  1.1,  0.9,  1.1,  0.9
   867, 'TAP136606   ',       115, 1,    1,   70, 1,  1.01840518,  69.7128943,  1.1,  0.9,  1.1,  0.9
   868, 'TAP136607   ',       115, 1,    1,   70, 1,  1.01261172,  69.9403923,  1.1,  0.9,  1.1,  0.9
   869, 'TAP136608   ',       115, 1,    1,   70, 1,  1.01261526,  69.9400315,  1.1,  0.9,  1.1,  0.9
   870, 'TAP136609   ',       115, 2,    1,   70, 1,        1.02,  70.3325269,  1.1,  0.9,  1.1,  0.9
   871, 'TAP136610   ',       115, 1,    1,   70, 1,  1.01733637,  70.1196585,  1.1,  0.9,  1.1,  0.9
   872, 'TAP136611   ',       115, 1,    1,   70, 1,  1.01730301,  70.1231581,  1.1,  0.9,  1.1,  0.9
   873, 'MULBERRY    ',       115, 1,    1,   70, 1,  1.01836743,  69.7101318,  1.1,  0.9,  1.1,  0.9
   874, 'BALLSTON    ',       115, 1,    1,   70, 1,  1.01313802,  69.2140169,  1.1,  0.9,  1.1,  0.9
   875, 'SWAGGERTOWN ',       115, 1,    1,   70, 1,  1.01261203,  69.9396458,  1.1,  0.9,  1.1,  0.9
   876, 'TAP138436   ',       115, 1,    1,   66, 1,  1.01280596,  115.299252,  1.1,  0.9,  1.1,  0.9
   877, 'TAP138437   ',       115, 1,    1,   66, 1,  1.00226645,  110.476069,  1.1,  0.9,  1.1,  0.9
   878, 'TAP138438   ',       115, 1,    1,   66, 1,  1.00226618,  110.485415,  1.1,  0.9,  1.1,  0.9
   879, 'TAP138439   ',       115, 1,    1,   66, 1,  1.00306271,  110.788776,  1.1,  0.9,  1.1,  0.9
   880, 'TAP138440   ',       115, 1,    1,   66, 1,  1.00306296,  110.789041,  1.1,  0.9,  1.1,  0.9
   881, 'TAP138442   ',       115, 1,    1,   66, 1,  1.00968805,  112.715771,  1.1,  0.9,  1.1,  0.9
   882, 'TAP138443   ',       115, 1,    1,   66, 1,   1.0096889,   112.71563,  1.1,  0.9,  1.1,  0.9
   883, 'TAP138444   ',       115, 1,    1,   66, 1,  1.01567803,  113.659622,  1.1,  0.9,  1.1,  0.9
   884, 'TAP138445   ',       115, 1,    1,   66, 1,    1.015671,  113.659793,  1.1,  0.9,  1.1,  0.9
   885, 'TAP138446   ',       115, 1,    1,   66, 1,  1.01972439,  111.571625,  1.1,  0.9,  1.1,  0.9
   886, 'TAP138447   ',       115, 1,    1,   66, 1,  1.01876258,  112.680418,  1.1,  0.9,  1.1,  0.9
   887, 'TAP138448   ',       115, 1,    1,   66, 1,   1.0173048,  117.811925,  1.1,  0.9,  1.1,  0.9
   888, 'TAP138449   ',       115, 1,    1,   66, 1,  1.01744914,  117.866989,  1.1,  0.9,  1.1,  0.9
   889, 'TAP138728   ',       115, 1,    1,   65, 1,  1.01742071,  119.843216,  1.1,  0.9,  1.1,  0.9
   890, 'TAP138729   ',       115, 1,    1,   65, 1,   1.0173647,  119.787829,  1.1,  0.9,  1.1,  0.9
   891, 'TAP138730   ',       115, 1,    1,   65, 1,  1.01736602,  119.787813,  1.1,  0.9,  1.1,  0.9
   892, 'TAP138731   ',       115, 1,    1,   65, 1,   1.0193603,  120.126206,  1.1,  0.9,  1.1,  0.9
   893, 'TAP138732   ',       115, 1,    1,   65, 1,  1.01957925,  122.184875,  1.1,  0.9,  1.1,  0.9
   894, 'TAP139102   ',       115, 1,    1,   67, 1,  1.00160483,  106.781456,  1.1,  0.9,  1.1,  0.9
   895, 'TAP139103   ',       115, 1,    1,   67, 1,  1.00160546,  106.781261,  1.1,  0.9,  1.1,  0.9
   896, 'TAP139104   ',       115, 1,    1,   67, 1, 0.999671635,  106.910323,  1.1,  0.9,  1.1,  0.9
   897, 'MILLWOOD    ',       345, 1,    1,   73, 1,  1.01143978,  57.0469086,  1.1,  0.9,  1.1,  0.9
   898, 'PLEASENTVILL',       345, 1,    1,   73, 1,  1.01076502,   57.209919,  1.1,  0.9,  1.1,  0.9
   899, 'W. HAVERSTRA',       345, 2,    1,   71, 1,  1.01178201,  60.5384126,  1.1,  0.9,  1.1,  0.9
   900, 'BUCHANAN    ',       345, 2,    1,   73, 1,  1.01116793,  57.7920525,  1.1,  0.9,  1.1,  0.9
   901, 'CROTON FALLS',       115, 1,    1,   71, 1, 0.984570648,  48.6786853,  1.1,  0.9,  1.1,  0.9
   902, 'WOOD STREET ',       345, 1,    1,   71, 1,  1.01082011,  60.1425905,  1.1,  0.9,  1.1,  0.9
   903, 'ARMAWALK    ',       115, 1,    1,   73, 1, 0.980166246,  47.9814892,  1.1,  0.9,  1.1,  0.9
   904, 'KATONAH     ',       115, 1,    1,   73, 1, 0.974919251,  46.6569271,  1.1,  0.9,  1.1,  0.9
   905, 'UNKNOWN13929',       115, 1,    1,   73, 1, 0.975623355,  46.7783598,  1.1,  0.9,  1.1,  0.9
   906, 'UNKNOWN13929',       115, 1,    1,   71, 1, 0.992361276,  50.0119153,  1.1,  0.9,  1.1,  0.9
   907, 'TAP139298   ',       115, 1,    1,   67, 1,   1.0100432,  96.8650708,  1.1,  0.9,  1.1,  0.9
   908, 'TAP139299   ',       115, 1,    1,   67, 1,  1.01887274,  105.741249,  1.1,  0.9,  1.1,  0.9
   909, 'TAP139300   ',       115, 1,    1,   69, 1,  1.01846188,  93.3518826,  1.1,  0.9,  1.1,  0.9
   910, 'TAP139301   ',       115, 1,    1,   69, 1,  1.01997219,  93.2221798,  1.1,  0.9,  1.1,  0.9
   911, 'TAP139302   ',       115, 1,    1,   69, 1,  1.01997329,  93.2206376,  1.1,  0.9,  1.1,  0.9
   912, 'TAP139303   ',       115, 1,    1,   69, 1,  1.01880042,  92.9957915,  1.1,  0.9,  1.1,  0.9
   913, 'TAP139304   ',       115, 1,    1,   69, 1,  1.01910356,  105.088806,  1.1,  0.9,  1.1,  0.9
   914, 'TAP139305   ',       115, 1,    1,   69, 1,   1.0191562,  104.986135,  1.1,  0.9,  1.1,  0.9
   915, 'TAP139306   ',       115, 1,    1,   69, 1,   1.0185492,  104.844295,  1.1,  0.9,  1.1,  0.9
   916, 'TAP139307   ',       115, 1,    1,   69, 1,  1.01886167,  104.898369,  1.1,  0.9,  1.1,  0.9
   917, 'TAP139308   ',       115, 1,    1,   69, 1,  1.01930803,  105.075278,  1.1,  0.9,  1.1,  0.9
   918, 'TAP139309   ',       115, 1,    1,   69, 1,  1.00551087,  89.4445091,  1.1,  0.9,  1.1,  0.9
   919, 'TAP139310   ',       115, 1,    1,   69, 1,  1.01966638,  105.382658,  1.1,  0.9,  1.1,  0.9
   920, 'TAP139311   ',       115, 1,    1,   69, 1,  1.01965913,  105.040791,  1.1,  0.9,  1.1,  0.9
   921, 'TAP139312   ',       115, 1,    1,   69, 1,  1.01889682,  104.944593,  1.1,  0.9,  1.1,  0.9
   922, 'TAP139782   ',       115, 1,    1,   65, 1,  1.01721301,  120.442894,  1.1,  0.9,  1.1,  0.9
   923, 'TAP139783   ',       115, 1,    1,   65, 1,  1.01797606,  128.085012,  1.1,  0.9,  1.1,  0.9
   924, 'TAP139784   ',       115, 1,    1,   65, 1,  1.01414001,  127.828388,  1.1,  0.9,  1.1,  0.9
   925, 'TAP139785   ',       115, 1,    1,   65, 1,  1.01347524,  122.411857,  1.1,  0.9,  1.1,  0.9
   926, 'TAP139786   ',       115, 1,    1,   65, 1,  1.01347519,  122.412154,  1.1,  0.9,  1.1,  0.9
   927, 'TAP139787   ',       115, 1,    1,   65, 1,   1.0149634,   124.12889,  1.1,  0.9,  1.1,  0.9
   928, 'TAP139788   ',       115, 1,    1,   65, 1,  1.01305788,  122.756647,  1.1,  0.9,  1.1,  0.9
   929, 'TAP139789   ',       115, 1,    1,   65, 1,  1.01305924,    122.7569,  1.1,  0.9,  1.1,  0.9
   930, 'TAP139790   ',       115, 1,    1,   65, 1,    1.013835,  123.730704,  1.1,  0.9,  1.1,  0.9
   931, 'TAP139791   ',       115, 1,    1,   65, 1,  1.01385311,   123.73881,  1.1,  0.9,  1.1,  0.9
   932, 'TAP139792   ',       115, 1,    1,   65, 1,  1.01007456,  126.310191,  1.1,  0.9,  1.1,  0.9
   933, 'TAP139793   ',       115, 1,    1,   65, 1,  1.01006374,  126.313852,  1.1,  0.9,  1.1,  0.9
   934, 'TAP139794   ',       115, 1,    1,   65, 1,   1.0125743,  127.369852,  1.1,  0.9,  1.1,  0.9
   935, 'TAP139795   ',       115, 1,    1,   65, 1,  1.01256826,  127.368071,  1.1,  0.9,  1.1,  0.9
   936, 'TAP139796   ',       115, 1,    1,   65, 1,  1.01263658,    127.3895,  1.1,  0.9,  1.1,  0.9
   937, 'TAP139797   ',       115, 1,    1,   65, 1,  1.01264462,  127.391143,  1.1,  0.9,  1.1,  0.9
   938, 'TAP139798   ',       115, 1,    1,   65, 1,  1.01074279,  126.782607,  1.1,  0.9,  1.1,  0.9
   939, 'TAP139799   ',       115, 1,    1,   65, 1,  1.01074338,  126.781916,  1.1,  0.9,  1.1,  0.9
   940, 'TAP139800   ',       115, 1,    1,   65, 1,  1.01059422,  126.746708,  1.1,  0.9,  1.1,  0.9
   941, 'TAP139801   ',       115, 1,    1,   65, 1,  1.01059414,  126.746719,  1.1,  0.9,  1.1,  0.9
   942, 'TAP139802   ',       115, 1,    1,   65, 1,  1.01037928,  126.695898,  1.1,  0.9,  1.1,  0.9
   943, 'TAP139803   ',       115, 1,    1,   65, 1,  1.01038068,   126.69622,  1.1,  0.9,  1.1,  0.9
   944, 'TAP139804   ',       115, 1,    1,   65, 1,  1.01036414,  126.692287,  1.1,  0.9,  1.1,  0.9
   945, 'TAP139805   ',       115, 1,    1,   65, 1,  1.01035716,  126.690762,  1.1,  0.9,  1.1,  0.9
   946, 'TAP139808   ',       115, 1,    1,   65, 1,  1.01231703,  127.211959,  1.1,  0.9,  1.1,  0.9
   947, 'TAP139809   ',       115, 1,    1,   65, 1,  1.01230944,  127.209081,  1.1,  0.9,  1.1,  0.9
   948, 'TAP139810   ',       115, 1,    1,   65, 1,  1.01688875,  127.682181,  1.1,  0.9,  1.1,  0.9
   949, 'TAP139811   ',       115, 1,    1,   65, 1,  1.01664574,  127.516533,  1.1,  0.9,  1.1,  0.9
   950, 'INDIAN HILL ',       115, 1,    1,   65, 1,  1.01783101,  127.947002,  1.1,  0.9,  1.1,  0.9
   951, 'INDIAN HILL ',       115, 1,    1,   65, 1,   1.0178327,  127.947429,  1.1,  0.9,  1.1,  0.9
   952, 'TAP139814   ',       115, 1,    1,   65, 1,  1.01929703,  128.274931,  1.1,  0.9,  1.1,  0.9
   953, 'TAP139815   ',       230, 1,    1,   65, 1,  1.01956887,  135.772099,  1.1,  0.9,  1.1,  0.9
   954, 'TAP139818   ',       115, 1,    1,   65, 1,  1.01854722,  128.343378,  1.1,  0.9,  1.1,  0.9
   955, 'TAP139819   ',       115, 1,    1,   65, 1,  1.01854682,  128.343284,  1.1,  0.9,  1.1,  0.9
   956, 'TAP139820   ',       115, 1,    1,   65, 1,  1.01426237,  127.981044,  1.1,  0.9,  1.1,  0.9
   957, 'TAP139821   ',       115, 1,    1,   65, 1,  1.01426413,  127.981489,  1.1,  0.9,  1.1,  0.9
   958, 'TAP139822   ',       115, 1,    1,   65, 1,  1.01410343,  127.943825,  1.1,  0.9,  1.1,  0.9
   959, 'TAP139823   ',       115, 1,    1,   65, 1,  1.01410412,  127.943998,  1.1,  0.9,  1.1,  0.9
   960, 'TAP139824   ',       115, 1,    1,   65, 1,  1.01418944,  127.964046,  1.1,  0.9,  1.1,  0.9
   961, 'TAP139825   ',       115, 1,    1,   65, 1,  1.01418113,  127.962068,  1.1,  0.9,  1.1,  0.9
   962, 'TAP139826   ',       115, 1,    1,   65, 1,  1.01389036,  127.844432,  1.1,  0.9,  1.1,  0.9
   963, 'TAP139827   ',       115, 1,    1,   65, 1,  1.01387574,  127.837881,  1.1,  0.9,  1.1,  0.9
   964, 'TAP139828   ',       115, 1,    1,   65, 1,  1.01389132,  127.846364,  1.1,  0.9,  1.1,  0.9
   965, 'TAP139829   ',       115, 1,    1,   65, 1,  1.01458456,  128.051443,  1.1,  0.9,  1.1,  0.9
   966, 'TAP139830   ',       115, 1,    1,   65, 1,   1.0145847,  128.051516,  1.1,  0.9,  1.1,  0.9
   967, 'TAP139833   ',       115, 1,    1,   65, 1,  1.01650684,  124.719933,  1.1,  0.9,  1.1,  0.9
   968, 'TAP139834   ',       115, 1,    1,   65, 1,   1.0124906,  125.651141,  1.1,  0.9,  1.1,  0.9
   969, 'TAP139835   ',       115, 1,    1,   65, 1,  1.01249192,  125.651432,  1.1,  0.9,  1.1,  0.9
   970, 'TAP139836   ',       115, 1,    1,   65, 1,  1.01249522,  125.652256,  1.1,  0.9,  1.1,  0.9
   971, 'TAP139837   ',       115, 1,    1,   65, 1,  1.01275103,  125.715065,  1.1,  0.9,  1.1,  0.9
   972, 'TAP139838   ',       115, 1,    1,   65, 1,  1.01305015,  125.788195,  1.1,  0.9,  1.1,  0.9
   973, 'TAP139839   ',       115, 1,    1,   65, 1,  1.01303708,  125.785048,  1.1,  0.9,  1.1,  0.9
   974, 'TAP139840   ',       115, 1,    1,   65, 1,  1.01363508,  123.681461,  1.1,  0.9,  1.1,  0.9
   975, 'TAP139841   ',       115, 1,    1,   65, 1,  1.01366102,  123.689161,  1.1,  0.9,  1.1,  0.9
   976, 'TAP139842   ',       230, 1,    1,   65, 1,  1.01594456,  131.797053,  1.1,  0.9,  1.1,  0.9
   977, 'TAP139843   ',       230, 1,    1,   65, 1,  1.01594895,  131.798115,  1.1,  0.9,  1.1,  0.9
   978, 'TAP139844   ',       115, 1,    1,   65, 1,  1.01353403,  125.906117,  1.1,  0.9,  1.1,  0.9
   979, 'TAP139845   ',       115, 1,    1,   65, 1,  1.01350554,  125.899264,  1.1,  0.9,  1.1,  0.9
   980, 'TAP139846   ',       115, 1,    1,   65, 1,  1.01036865,  126.034683,  1.1,  0.9,  1.1,  0.9
   981, 'TAP139847   ',       115, 1,    1,   65, 1,  1.01003992,  125.937682,  1.1,  0.9,  1.1,  0.9
   982, 'TAP139848   ',       115, 1,    1,   65, 1,    1.010251,   126.08198,  1.1,  0.9,  1.1,  0.9
   983, 'TAP139849   ',       115, 1,    1,   65, 1,  1.01026039,  126.083976,  1.1,  0.9,  1.1,  0.9
   984, 'TAP139850   ',       115, 1,    1,   65, 1,   1.0077953,  125.397519,  1.1,  0.9,  1.1,  0.9
   985, 'TAP139851   ',       115, 1,    1,   65, 1,  1.00779801,  125.397849,  1.1,  0.9,  1.1,  0.9
   986, 'TAP139852   ',       115, 1,    1,   65, 1,  1.01031405,  126.015132,  1.1,  0.9,  1.1,  0.9
   987, 'TAP139853   ',       115, 1,    1,   65, 1,  1.01413716,  127.911222,  1.1,  0.9,  1.1,  0.9
   988, 'RISER139858 ',       115, 1,    1,   68, 1,   1.0003163,  112.086848,  1.1,  0.9,  1.1,  0.9
   989, 'PLATTSBURGH ',       115, 1,    1,   68, 1, 0.997869343,  111.173615,  1.1,  0.9,  1.1,  0.9
   990, 'TAP139863   ',       115, 1,    1,   70, 1,   1.0095311,  91.8674121,  1.1,  0.9,  1.1,  0.9
   991, 'TAP139864   ',       115, 1,    1,   70, 1,  1.01238871,  88.9255204,  1.1,  0.9,  1.1,  0.9
   992, 'TAP139865   ',       115, 1,    1,   70, 1,  1.01535083,  87.6859456,  1.1,  0.9,  1.1,  0.9
   993, 'PLATTSBURGH ',       230, 1,    1,   68, 1,  1.01271387,  121.130219,  1.1,  0.9,  1.1,  0.9
   994, 'TAP140035   ',        69, 1,    1,   75, 1,  1.00547742,  34.9922821,  1.1,  0.9,  1.1,  0.9
   995, 'TAP140036   ',        69, 1,    1,   75, 1,  1.01992933,  38.1604375,  1.1,  0.9,  1.1,  0.9
   996, 'TAP140037   ',        69, 1,    1,   75, 1,  1.01992119,   38.171897,  1.1,  0.9,  1.1,  0.9
   997, 'TAP140039   ',        69, 2,    1,   75, 1,  1.00948391,  34.6701411,  1.1,  0.9,  1.1,  0.9
   998, 'BELLMORE    ',        69, 1,    1,   75, 1,  1.00175687,  37.0304521,  1.1,  0.9,  1.1,  0.9
   999, 'MALVERNE    ',        69, 2,    1,   75, 1,        1.02,  38.1600949,  1.1,  0.9,  1.1,  0.9
  1000, 'TAP140136   ',       115, 1,    1,   65, 1,   1.0210714,  121.829906,  1.1,  0.9,  1.1,  0.9
  1001, 'TAP140315   ',       115, 1,    1,   69, 1,  1.01986102,  81.1102403,  1.1,  0.9,  1.1,  0.9
  1002, 'TAP140316   ',       115, 1,    1,   69, 1,  1.01986193,  81.1052726,  1.1,  0.9,  1.1,  0.9
  1003, 'TAP140317   ',       115, 1,    1,   69, 1,  1.01998542,  113.669233,  1.1,  0.9,  1.1,  0.9
  1004, 'TAP140318   ',       115, 1,    1,   69, 1,  1.01957213,  112.793262,  1.1,  0.9,  1.1,  0.9
  1005, 'TAP140319   ',       115, 1,    1,   69, 1,  1.01963621,  113.287387,  1.1,  0.9,  1.1,  0.9
  1006, 'TAP140320   ',       115, 1,    1,   69, 1,  1.00886793,   108.97548,  1.1,  0.9,  1.1,  0.9
  1007, 'TAP140321   ',       115, 1,    1,   69, 1,  1.00888586,   108.97032,  1.1,  0.9,  1.1,  0.9
  1008, 'TAP140322   ',       115, 1,    1,   69, 1,  1.01254545,   110.54434,  1.1,  0.9,  1.1,  0.9
  1009, 'TAP140323   ',       115, 1,    1,   69, 1,  1.01268104,  110.531904,  1.1,  0.9,  1.1,  0.9
  1010, 'TAP140324   ',       115, 1,    1,   69, 1,  1.01008049,  109.633352,  1.1,  0.9,  1.1,  0.9
  1011, 'TAP140325   ',       115, 1,    1,   69, 1,  1.01019958,   109.59683,  1.1,  0.9,  1.1,  0.9
  1012, 'TAP140326   ',       115, 1,    1,   69, 1,  1.01259996,  84.1613746,  1.1,  0.9,  1.1,  0.9
  1013, 'TAP140327   ',       115, 1,    1,   69, 1,  1.01268963,   84.167317,  1.1,  0.9,  1.1,  0.9
  1014, 'TAP140328   ',       115, 1,    1,   69, 1,  1.01216257,  84.0439407,  1.1,  0.9,  1.1,  0.9
  1015, 'TAP140329   ',       115, 1,    1,   69, 1,  1.01432204,  82.2423048,  1.1,  0.9,  1.1,  0.9
  1016, 'TAP140330   ',       115, 1,    1,   69, 1,  1.01544221,  82.3224253,  1.1,  0.9,  1.1,  0.9
  1017, 'TAP140331   ',       115, 1,    1,   69, 1,  1.01331707,  77.4015765,  1.1,  0.9,  1.1,  0.9
  1018, 'TAP140332   ',       115, 1,    1,   69, 1,  1.01347449,    77.54877,  1.1,  0.9,  1.1,  0.9
  1019, 'TAP140334   ',       115, 2,    1,   69, 1,        1.02,  80.6514109,  1.1,  0.9,  1.1,  0.9
  1020, 'TAP140335   ',       115, 1,    1,   69, 1,  1.01985805,  113.742352,  1.1,  0.9,  1.1,  0.9
  1021, 'TAP140336   ',       115, 1,    1,   69, 1,  1.01984763,  113.738582,  1.1,  0.9,  1.1,  0.9
  1022, 'TAP140337   ',       115, 1,    1,   69, 1,  1.01997698,  114.091834,  1.1,  0.9,  1.1,  0.9
  1023, 'TAP140338   ',       115, 1,    1,   69, 1,  1.02007451,  114.114785,  1.1,  0.9,  1.1,  0.9
  1024, 'TAP140339   ',       115, 1,    1,   69, 1,  1.02206221,  115.310302,  1.1,  0.9,  1.1,  0.9
  1025, 'TAP140341   ',       115, 1,    1,   69, 1,  1.02593795,  117.074144,  1.1,  0.9,  1.1,  0.9
  1026, 'TAP140342   ',       115, 1,    1,   69, 1,  1.02602058,  117.091351,  1.1,  0.9,  1.1,  0.9
  1027, 'TAP140344   ',       115, 2,    1,   69, 1,        1.02,  103.175609,  1.1,  0.9,  1.1,  0.9
  1028, 'TAP140345   ',       115, 1,    1,   69, 1,  1.01949187,  103.142518,  1.1,  0.9,  1.1,  0.9
  1029, 'TAP140346   ',       115, 1,    1,   69, 1,  1.00962261,    95.22346,  1.1,  0.9,  1.1,  0.9
  1030, 'TAP140347   ',       115, 1,    1,   69, 1,  1.00940858,  95.2696364,  1.1,  0.9,  1.1,  0.9
  1031, 'TAP140348   ',       115, 1,    1,   69, 1,  1.00961593,  110.305781,  1.1,  0.9,  1.1,  0.9
  1032, 'TAP140349   ',       115, 1,    1,   69, 1,  1.00938184,  109.732926,  1.1,  0.9,  1.1,  0.9
  1033, 'TAP140350   ',       115, 1,    1,   69, 1,  1.00938378,  109.734368,  1.1,  0.9,  1.1,  0.9
  1034, 'TAP140351   ',       115, 1,    1,   69, 1,  1.00563422,  106.734486,  1.1,  0.9,  1.1,  0.9
  1035, 'TAP140352   ',       115, 1,    1,   69, 1,   1.0056306,  106.735835,  1.1,  0.9,  1.1,  0.9
  1036, 'TAP140353   ',       115, 1,    1,   69, 1,  1.00562878,  106.737684,  1.1,  0.9,  1.1,  0.9
  1037, 'TAP140354   ',       115, 1,    1,   69, 1,  1.00562389,  106.734984,  1.1,  0.9,  1.1,  0.9
  1038, 'TAP140355   ',       115, 1,    1,   69, 1,  1.00708381,  106.218494,  1.1,  0.9,  1.1,  0.9
  1039, 'TAP140356   ',       115, 1,    1,   69, 1,  1.01996782,  89.7256632,  1.1,  0.9,  1.1,  0.9
  1040, 'TAP140357   ',       115, 1,    1,   69, 1,  1.01914509,  105.239517,  1.1,  0.9,  1.1,  0.9
  1041, 'TAP140358   ',       115, 1,    1,   69, 1,  1.01913948,  105.235205,  1.1,  0.9,  1.1,  0.9
  1042, 'TAP140359   ',       115, 1,    1,   69, 1,  1.01193888,  87.9810182,  1.1,  0.9,  1.1,  0.9
  1043, 'TAP140360   ',       115, 1,    1,   69, 1,  1.01194667,  88.0085672,  1.1,  0.9,  1.1,  0.9
  1044, 'TAP140362   ',       115, 1,    1,   69, 1,  1.01193215,    87.08741,  1.1,  0.9,  1.1,  0.9
  1045, 'TAP140363   ',       115, 1,    1,   69, 1,  1.01207009,  88.3561307,  1.1,  0.9,  1.1,  0.9
  1046, 'TAP140364   ',       115, 1,    1,   69, 1,  1.00824476,  90.2688166,  1.1,  0.9,  1.1,  0.9
  1047, 'TAP140365   ',       115, 1,    1,   69, 1,  1.01196022,  86.5277909,  1.1,  0.9,  1.1,  0.9
  1048, 'TAP140366   ',       115, 1,    1,   69, 1,    1.008979,  90.3078331,  1.1,  0.9,  1.1,  0.9
  1049, 'TAP140367   ',       115, 1,    1,   69, 1,  1.01290637,  99.9568926,  1.1,  0.9,  1.1,  0.9
  1050, 'TAP140368   ',       115, 1,    1,   69, 1,  1.01290232,  99.9575415,  1.1,  0.9,  1.1,  0.9
  1051, 'TAP140369   ',       115, 1,    1,   69, 1,  1.00817056,  92.8654039,  1.1,  0.9,  1.1,  0.9
  1052, 'TAP140370   ',       115, 1,    1,   69, 1,  1.01561332,  87.5324467,  1.1,  0.9,  1.1,  0.9
  1053, 'TAP140371   ',       115, 1,    1,   69, 1,  1.01043714,  95.1982728,  1.1,  0.9,  1.1,  0.9
  1054, 'TAP140372   ',       115, 1,    1,   69, 1,  1.01002013,  95.1781814,  1.1,  0.9,  1.1,  0.9
  1055, 'TAP140373   ',       115, 1,    1,   69, 1,  1.01227744,  88.4089614,  1.1,  0.9,  1.1,  0.9
  1056, 'TAP140411   ',       115, 1,    1,   67, 1,  1.00599631,  95.3583748,  1.1,  0.9,  1.1,  0.9
  1057, 'TAP140412   ',       115, 1,    1,   67, 1,  1.00223332,  97.1897455,  1.1,  0.9,  1.1,  0.9
  1058, 'TAP140413   ',       115, 1,    1,   67, 1,  1.00203854,  97.1361572,  1.1,  0.9,  1.1,  0.9
  1059, 'TAP140414   ',       115, 1,    1,   67, 1,  1.00144181,  96.9457682,  1.1,  0.9,  1.1,  0.9
  1060, 'TAP140415   ',       115, 1,    1,   67, 1,  1.00828665,  99.7728848,  1.1,  0.9,  1.1,  0.9
  1061, 'TAP140420   ',       115, 1,    1,   67, 1,  1.01323491,  100.843032,  1.1,  0.9,  1.1,  0.9
  1062, 'TAP140422   ',       115, 1,    1,   67, 1,  1.01190983,  100.453119,  1.1,  0.9,  1.1,  0.9
  1063, 'TAP140423   ',       115, 1,    1,   67, 1,  1.01190525,   100.45226,  1.1,  0.9,  1.1,  0.9
  1064, 'TAP140424   ',       115, 1,    1,   67, 1,  1.01199565,  100.477089,  1.1,  0.9,  1.1,  0.9
  1065, 'TAP140425   ',       115, 1,    1,   67, 1,    1.011994,  100.476712,  1.1,  0.9,  1.1,  0.9
  1066, 'TAP140426   ',       115, 1,    1,   67, 1,  1.01321748,   100.80089,  1.1,  0.9,  1.1,  0.9
  1067, 'TAP140427   ',       115, 1,    1,   67, 1,  1.01321964,  100.801456,  1.1,  0.9,  1.1,  0.9
  1068, 'TAP140428   ',       115, 1,    1,   67, 1,  1.01981485,  100.539728,  1.1,  0.9,  1.1,  0.9
  1069, 'TAP140429   ',       115, 1,    1,   67, 1,  1.01955552,  100.506463,  1.1,  0.9,  1.1,  0.9
  1070, 'TAP140430   ',       115, 1,    1,   67, 1,  1.01955981,  100.505892,  1.1,  0.9,  1.1,  0.9
  1071, 'TAP140431   ',       115, 1,    1,   67, 1,  1.01178698,  100.482952,  1.1,  0.9,  1.1,  0.9
  1072, 'TAP140432   ',       115, 1,    1,   67, 1,  1.01181112,  100.472521,  1.1,  0.9,  1.1,  0.9
  1073, 'TAP140433   ',       115, 1,    1,   67, 1,  1.01097399,  100.286317,  1.1,  0.9,  1.1,  0.9
  1074, 'TAP140434   ',       115, 1,    1,   67, 1,  1.01104046,  100.279934,  1.1,  0.9,  1.1,  0.9
  1075, 'TAP140435   ',       115, 1,    1,   67, 1,  1.01905965,  100.463448,  1.1,  0.9,  1.1,  0.9
  1076, 'TAP140436   ',       115, 1,    1,   67, 1,  1.01066488,  100.733428,  1.1,  0.9,  1.1,  0.9
  1077, 'TAP140437   ',       115, 1,    1,   67, 1,  1.01064689,  100.741121,  1.1,  0.9,  1.1,  0.9
  1078, 'TAP140438   ',       115, 1,    1,   67, 1,  1.01027095,  101.562191,  1.1,  0.9,  1.1,  0.9
  1079, 'TAP140439   ',       115, 1,    1,   67, 1,  1.01024537,  101.552462,  1.1,  0.9,  1.1,  0.9
  1080, 'TAP140440   ',       115, 1,    1,   67, 1,  1.01176399,  101.839996,  1.1,  0.9,  1.1,  0.9
  1081, 'TAP140441   ',       115, 1,    1,   67, 1,  1.01097013,  100.333812,  1.1,  0.9,  1.1,  0.9
  1082, 'TAP140442   ',       115, 1,    1,   67, 1,  1.01286167,  102.312702,  1.1,  0.9,  1.1,  0.9
  1083, 'TAP140443   ',       115, 1,    1,   67, 1,  1.01286142,  102.312562,  1.1,  0.9,  1.1,  0.9
  1084, 'TAP140446   ',       115, 1,    1,   67, 1,  1.00658749,  103.008166,  1.1,  0.9,  1.1,  0.9
  1085, 'TAP140447   ',       115, 1,    1,   67, 1,  1.00658595,  103.007221,  1.1,  0.9,  1.1,  0.9
  1086, 'TAP140448   ',       115, 1,    1,   67, 1,  1.00748583,  103.199039,  1.1,  0.9,  1.1,  0.9
  1087, 'TAP140449   ',       115, 1,    1,   67, 1,  1.00762491,   103.28815,  1.1,  0.9,  1.1,  0.9
  1088, 'TAP140450   ',       115, 1,    1,   67, 1,  1.01200913,  101.928299,  1.1,  0.9,  1.1,  0.9
  1089, 'TAP140451   ',       115, 1,    1,   67, 1,  1.00958776,  102.223225,  1.1,  0.9,  1.1,  0.9
  1090, 'TAP140452   ',       115, 1,    1,   67, 1,  1.00793028,  102.960306,  1.1,  0.9,  1.1,  0.9
  1091, 'TAP140453   ',       115, 1,    1,   67, 1,  1.00788863,  102.954418,  1.1,  0.9,  1.1,  0.9
  1092, 'TAP140454   ',       115, 1,    1,   67, 1,  1.01231415,    102.4431,  1.1,  0.9,  1.1,  0.9
  1093, 'TAP140455   ',       115, 1,    1,   67, 1,  1.01095495,  101.570463,  1.1,  0.9,  1.1,  0.9
  1094, 'TAP140456   ',       115, 1,    1,   67, 1,  1.01095451,  101.570472,  1.1,  0.9,  1.1,  0.9
  1095, 'TAP140457   ',       115, 1,    1,   67, 1,  1.01047404,  100.749793,  1.1,  0.9,  1.1,  0.9
  1096, 'TAP140458   ',       115, 1,    1,   67, 1,  1.01047037,  100.751686,  1.1,  0.9,  1.1,  0.9
  1097, 'TAP140459   ',       115, 1,    1,   67, 1,  1.01099754,  101.938781,  1.1,  0.9,  1.1,  0.9
  1098, 'TAP140460   ',       115, 1,    1,   67, 1,  1.01109714,  101.791568,  1.1,  0.9,  1.1,  0.9
  1099, 'TAP140461   ',       115, 1,    1,   67, 1,  1.01069567,  101.783736,  1.1,  0.9,  1.1,  0.9
  1100, 'TAP140462   ',       115, 1,    1,   67, 1,  1.01862534,   110.12001,  1.1,  0.9,  1.1,  0.9
  1101, 'TAP140463   ',       115, 1,    1,   67, 1,  1.01856249,  110.079045,  1.1,  0.9,  1.1,  0.9
  1102, 'TAP140464   ',       115, 1,    1,   67, 1,  1.01266157,  103.385816,  1.1,  0.9,  1.1,  0.9
  1103, 'TAP140465   ',       115, 1,    1,   67, 1,  1.01615353,  106.792003,  1.1,  0.9,  1.1,  0.9
  1104, 'TAP140466   ',       115, 1,    1,   67, 1,  1.01544779,  106.622248,  1.1,  0.9,  1.1,  0.9
  1105, 'TAP140467   ',       115, 1,    1,   67, 1,  1.01225637,  103.236681,  1.1,  0.9,  1.1,  0.9
  1106, 'TAP140479   ',       115, 1,    1,   65, 1,  1.02211299,  124.667454,  1.1,  0.9,  1.1,  0.9
  1107, 'TAP140480   ',       115, 1,    1,   65, 1,  1.02211586,  124.668476,  1.1,  0.9,  1.1,  0.9
  1108, 'ISHUA SWITCH',       115, 1,    1,   65, 1,  1.02211474,   124.66816,  1.1,  0.9,  1.1,  0.9
  1109, 'TAP140482   ',       115, 1,    1,   65, 1,  1.00875836,  118.642051,  1.1,  0.9,  1.1,  0.9
  1110, 'SHELDON SWIT',       115, 1,    1,   65, 1,  1.00443039,   119.99526,  1.1,  0.9,  1.1,  0.9
  1111, 'TAP140486   ',       115, 1,    1,   65, 1,  1.00551872,  120.218786,  1.1,  0.9,  1.1,  0.9
  1112, 'TAP140488   ',       115, 1,    1,   65, 1,  1.01716139,  126.299973,  1.1,  0.9,  1.1,  0.9
  1113, 'TAP140490   ',       115, 1,    1,   65, 1,  1.01045637,   125.95865,  1.1,  0.9,  1.1,  0.9
  1114, 'TAP140491   ',       115, 1,    1,   65, 1,   1.0104591,    125.9569,  1.1,  0.9,  1.1,  0.9
  1115, 'TAP140502   ',       115, 1,    1,   66, 1,  1.01676687,  126.124408,  1.1,  0.9,  1.1,  0.9
  1116, 'TAP140503   ',       115, 1,    1,   65, 1,  1.01852813,  123.296268,  1.1,  0.9,  1.1,  0.9
  1117, 'TAP140504   ',       230, 1,    1,   65, 1,  1.02260821,  133.553162,  1.1,  0.9,  1.1,  0.9
  1118, 'TAP140505   ',       115, 1,    1,   65, 1,  1.01771745,  114.916807,  1.1,  0.9,  1.1,  0.9
  1119, 'TAP140506   ',       115, 1,    1,   65, 1,  1.00349212,  118.066778,  1.1,  0.9,  1.1,  0.9
  1120, 'TAP140507   ',       115, 1,    1,   65, 1,  1.00350277,  118.071956,  1.1,  0.9,  1.1,  0.9
  1121, 'TAP140508   ',       115, 1,    1,   65, 1,  1.00349398,   118.06655,  1.1,  0.9,  1.1,  0.9
  1122, 'TAP140509   ',       115, 1,    1,   65, 1,  1.00309393,  117.963498,  1.1,  0.9,  1.1,  0.9
  1123, 'TAP140649   ',       115, 1,    1,   66, 1,  1.01927644,   126.51696,  1.1,  0.9,  1.1,  0.9
  1124, 'TAP140650   ',       115, 1,    1,   66, 1,  1.00784827,  119.211199,  1.1,  0.9,  1.1,  0.9
  1125, 'TAP140651   ',       115, 1,    1,   66, 1,  1.01025674,  110.717604,  1.1,  0.9,  1.1,  0.9
  1126, 'TAP140652   ',       115, 1,    1,   66, 1,  1.01028253,  110.713995,  1.1,  0.9,  1.1,  0.9
  1127, 'TAP140654   ',       115, 1,    1,   66, 1,  1.00879109,  111.483186,  1.1,  0.9,  1.1,  0.9
  1128, 'TAP140655   ',       115, 1,    1,   66, 1,  1.00878846,  111.483696,  1.1,  0.9,  1.1,  0.9
  1129, 'GOWANUS     ',       345, 2,    1,   74, 1,  1.01841418,  54.7070116,  1.1,  0.9,  1.1,  0.9
  1130, 'RAINEY      ',       345, 2,    1,   74, 1,        1.02,  53.9134097,  1.1,  0.9,  1.1,  0.9
  1131, 'HUDSON AVENU',       138, 2,    1,   74, 1,  1.01470934,  39.6757498,  1.1,  0.9,  1.1,  0.9
  1132, 'FARRAGUT    ',       345, 2,    1,   74, 1,        1.02,  54.2540868,  1.1,  0.9,  1.1,  0.9
  1133, 'VERNON      ',       138, 1,    1,   74, 1,  1.01955504,  37.6831983,  1.1,  0.9,  1.1,  0.9
  1134, 'LEONARD STRE',       345, 1,    1,   74, 1,   1.0190606,   53.948217,  1.1,  0.9,  1.1,  0.9
  1135, 'WEST 65TH ST',       138, 2,    1,   74, 1,  1.01718954,  37.9390511,  1.1,  0.9,  1.1,  0.9
  1136, 'WEST 49TH ST',       345, 2,    1,   74, 1,        1.02,  53.2133948,  1.1,  0.9,  1.1,  0.9
  1137, 'TAP141006   ',       138, 1,    1,   75, 1,  1.01945604,  38.6714024,  1.1,  0.9,  1.1,  0.9
  1138, 'TAP141007   ',        69, 2,    1,   75, 1,        1.02,   30.587779,  1.1,  0.9,  1.1,  0.9
  1139, 'TAP141008   ',       138, 1,    1,   75, 1,  1.01870584,  38.6659906,  1.1,  0.9,  1.1,  0.9
  1140, 'TAP141009   ',       138, 1,    1,   75, 1,   1.0187091,  38.6653355,  1.1,  0.9,  1.1,  0.9
  1141, 'TAP141010   ',       138, 1,    1,   75, 1,  1.01944256,  39.4270161,  1.1,  0.9,  1.1,  0.9
  1142, 'TAP141011   ',        69, 1,    1,   75, 1,  1.01756751,  34.4319034,  1.1,  0.9,  1.1,  0.9
  1143, 'TAP141012   ',       138, 1,    1,   75, 1,  1.02053562,  39.9449923,  1.1,  0.9,  1.1,  0.9
  1144, 'TAP141013   ',       138, 1,    1,   75, 1,  1.02014894,  40.7637452,  1.1,  0.9,  1.1,  0.9
  1145, 'DEPOSIT     ',        69, 1,    1,   75, 1,  1.01395105,   34.197618,  1.1,  0.9,  1.1,  0.9
  1146, 'DEPOSIT     ',        69, 2,    1,   75, 1,  1.01399119,  34.2027434,  1.1,  0.9,  1.1,  0.9
  1147, 'WADING RIVER',       138, 2,    1,   75, 1,  1.01988408,  38.7065083,  1.1,  0.9,  1.1,  0.9
  1148, 'SHOREHAM POW',       138, 2,    1,   75, 1,        1.02,  38.7287046,  1.1,  0.9,  1.1,  0.9
  1149, 'NORTH SHORE ',       138, 1,    1,   75, 1,  1.01945576,  38.6704213,  1.1,  0.9,  1.1,  0.9
  1150, 'YAPHANK     ',        69, 1,    1,   75, 1,  1.01374421,  30.4099895,  1.1,  0.9,  1.1,  0.9
  1151, 'RIDGE       ',        69, 1,    1,   75, 1,  1.01578537,  34.1087847,  1.1,  0.9,  1.1,  0.9
  1152, 'CORAM       ',        69, 1,    1,   75, 1,  1.01998761,  30.5861939,  1.1,  0.9,  1.1,  0.9
  1153, 'CENTEREACH  ',        69, 1,    1,   75, 1,  1.01684612,  34.2188464,  1.1,  0.9,  1.1,  0.9
  1154, 'MOUNT SINAI ',       138, 1,    1,   75, 1,  1.01870584,  38.6658163,  1.1,  0.9,  1.1,  0.9
  1155, 'MOUNT SINAI ',        69, 1,    1,   75, 1,  1.02118098,  36.4795106,  1.1,  0.9,  1.1,  0.9
  1156, 'TERRYVILLE  ',        69, 1,    1,   75, 1,  1.01668193,  34.3170791,  1.1,  0.9,  1.1,  0.9
  1157, 'GREENLAWN   ',       138, 1,    1,   75, 1,  1.01948494,  39.3553852,  1.1,  0.9,  1.1,  0.9
  1158, 'SMITHTOWN   ',        69, 1,    1,   75, 1,  1.01504484,  33.2116908,  1.1,  0.9,  1.1,  0.9
  1159, 'INDIAN HEAD ',        69, 1,    1,   75, 1,  1.01278475,  33.6523243,  1.1,  0.9,  1.1,  0.9
  1160, 'ELWOOD      ',       138, 2,    1,   75, 1,        1.02,  39.4682962,  1.1,  0.9,  1.1,  0.9
  1161, 'FLOWERFIELD ',        69, 2,    1,   75, 1,        1.02,  33.1619152,  1.1,  0.9,  1.1,  0.9
  1162, 'STONY BROOK ',        69, 2,    1,   75, 1,  1.01789703,  33.5308124,  1.1,  0.9,  1.1,  0.9
  1163, 'SUFFOLKAIRE ',        69, 1,    1,   75, 1,  1.01212689,   27.223578,  1.1,  0.9,  1.1,  0.9
  1164, 'BROOKHAVEN  ',       138, 2,    1,   75, 1,        1.02,  39.3533255,  1.1,  0.9,  1.1,  0.9
  1165, 'WILDWOOD    ',       138, 1,    1,   75, 1,    1.019819,  38.7103331,  1.1,  0.9,  1.1,  0.9
  1166, 'PILGRIM     ',       138, 1,    1,   75, 1,   1.0205379,  39.9458064,  1.1,  0.9,  1.1,  0.9
  1167, 'UNKNOWN14104',        69, 1,    1,   75, 1,  1.01888264,  31.4054603,  1.1,  0.9,  1.1,  0.9
  1168, 'UNKNOWN14104',        69, 1,    1,   75, 1,  1.01971738,  31.5130385,  1.1,  0.9,  1.1,  0.9
  1169, 'UNKNOWN14104',        69, 2,    1,   75, 1,        1.02,  36.0274474,  1.1,  0.9,  1.1,  0.9
  1170, 'UNKNOWN14104',       138, 1,    1,   75, 1,  1.01877727,  38.0819484,  1.1,  0.9,  1.1,  0.9
  1171, 'TAP141049   ',       115, 1,    1,   67, 1,  1.00385175,  106.901139,  1.1,  0.9,  1.1,  0.9
  1172, 'TAP141050   ',       115, 1,    1,   67, 1,  1.00623892,  101.091691,  1.1,  0.9,  1.1,  0.9
  1173, 'TAP141051   ',       115, 1,    1,   67, 1,  1.00617926,  99.9949607,  1.1,  0.9,  1.1,  0.9
  1174, 'TAP141052   ',       115, 1,    1,   67, 1,  1.02258012,  112.624811,  1.1,  0.9,  1.1,  0.9
  1175, 'TAP141053   ',       115, 1,    1,   67, 1,  1.02260501,  112.633481,  1.1,  0.9,  1.1,  0.9
  1176, 'TAP141054   ',       115, 1,    1,   67, 1,  1.02266956,  112.669195,  1.1,  0.9,  1.1,  0.9
  1177, 'TAP141055   ',       115, 1,    1,   67, 1,  1.02267866,  112.674077,  1.1,  0.9,  1.1,  0.9
  1178, 'TAP141056   ',       115, 1,    1,   67, 1,  1.01947102,  109.783691,  1.1,  0.9,  1.1,  0.9
  1179, 'TAP141057   ',       115, 1,    1,   67, 1,  1.01952271,  109.823311,  1.1,  0.9,  1.1,  0.9
  1180, 'TAP141058   ',       115, 1,    1,   67, 1,  1.01801054,  109.204444,  1.1,  0.9,  1.1,  0.9
  1181, 'TAP141059   ',       115, 1,    1,   67, 1,  1.01802457,  109.203993,  1.1,  0.9,  1.1,  0.9
  1182, 'TAP141060   ',       115, 1,    1,   67, 1,  1.01862071,  109.570554,  1.1,  0.9,  1.1,  0.9
  1183, 'TAP141061   ',       115, 1,    1,   67, 1,  1.01887176,  109.718808,  1.1,  0.9,  1.1,  0.9
  1184, 'TAP141062   ',       115, 1,    1,   67, 1,  1.01933836,  110.277873,  1.1,  0.9,  1.1,  0.9
  1185, 'TAP141063   ',       115, 1,    1,   67, 1,  1.02052055,  111.472619,  1.1,  0.9,  1.1,  0.9
  1186, 'TAP141064   ',       115, 1,    1,   67, 1,  1.02052463,   111.47778,  1.1,  0.9,  1.1,  0.9
  1187, 'TAP141065   ',       115, 1,    1,   67, 1,  1.02018967,  111.291179,  1.1,  0.9,  1.1,  0.9
  1188, 'TAP141066   ',       115, 1,    1,   67, 1,  1.02263473,  112.652712,  1.1,  0.9,  1.1,  0.9
  1189, 'TAP141067   ',       115, 1,    1,   67, 1,   1.0225778,  112.617768,  1.1,  0.9,  1.1,  0.9
  1190, 'TAP141068   ',       115, 1,    1,   67, 1,  1.01073043,  104.914151,  1.1,  0.9,  1.1,  0.9
  1191, 'TAP141069   ',       115, 1,    1,   67, 1,  1.01100934,  104.983412,  1.1,  0.9,  1.1,  0.9
  1192, 'TAP141072   ',       115, 1,    1,   67, 1,  1.01118562,  105.078832,  1.1,  0.9,  1.1,  0.9
  1193, 'TAP141229   ',       115, 1,    1,   69, 1,  1.01672154,   79.613141,  1.1,  0.9,  1.1,  0.9
  1194, 'TAP141230   ',       115, 1,    1,   69, 1,  1.01668758,  79.6092148,  1.1,  0.9,  1.1,  0.9
  1195, 'TAP141231   ',       115, 1,    1,   69, 1,   1.0185527,  113.152809,  1.1,  0.9,  1.1,  0.9
  1196, 'TAP141232   ',       115, 1,    1,   69, 1,  1.01999793,  113.866554,  1.1,  0.9,  1.1,  0.9
  1197, 'TAP141233   ',       115, 1,    1,   69, 1,  1.01999758,  113.940245,  1.1,  0.9,  1.1,  0.9
  1198, 'TAP141234   ',       115, 1,    1,   69, 1,  1.01993599,  113.900866,  1.1,  0.9,  1.1,  0.9
  1199, 'TAP141235   ',       115, 1,    1,   69, 1,  1.01995791,  114.040568,  1.1,  0.9,  1.1,  0.9
  1200, 'TAP141238   ',       115, 1,    1,   69, 1,  1.02951018,   119.44778,  1.1,  0.9,  1.1,  0.9
  1201, 'TAP141239   ',       115, 1,    1,   69, 1,   1.0296144,  119.477614,  1.1,  0.9,  1.1,  0.9
  1202, 'TAP141240   ',       115, 1,    1,   69, 1,  1.02961497,  119.477755,  1.1,  0.9,  1.1,  0.9
  1203, 'TAP141241   ',       115, 1,    1,   69, 1,  1.01371428,  76.7998884,  1.1,  0.9,  1.1,  0.9
  1204, 'TAP141244   ',        69, 2,    1,   70, 1,        1.02,  70.5867217,  1.1,  0.9,  1.1,  0.9
  1205, 'TAP141245   ',       115, 1,    1,   69, 1,  1.01407063,  76.7771138,  1.1,  0.9,  1.1,  0.9
  1206, 'TAP141248   ',       115, 2,    1,   69, 1,        1.02,   72.026048,  1.1,  0.9,  1.1,  0.9
  1207, 'TAP141249   ',       115, 1,    1,   69, 1,  1.01666525,   75.175454,  1.1,  0.9,  1.1,  0.9
  1208, 'TAP141250   ',       115, 1,    1,   70, 1,  1.01240284,  74.1032245,  1.1,  0.9,  1.1,  0.9
  1209, 'TAP141251   ',       115, 1,    1,   69, 1,  1.02816743,  117.938758,  1.1,  0.9,  1.1,  0.9
  1210, 'TAP141252   ',        69, 1,    1,   71, 1,  1.00816493,   66.163113,  1.1,  0.9,  1.1,  0.9
  1211, 'TAP141253   ',       115, 1,    1,   71, 1,   1.0105257,  69.1101183,  1.1,  0.9,  1.1,  0.9
  1212, 'TAP141254   ',       115, 1,    1,   71, 1,  1.01052377,  69.1079382,  1.1,  0.9,  1.1,  0.9
  1213, 'TAP141258   ',       115, 1,    1,   70, 1,  1.01618771,  77.0686123,  1.1,  0.9,  1.1,  0.9
  1214, 'TAP141259   ',       115, 1,    1,   70, 1,  1.01599901,  77.0674148,  1.1,  0.9,  1.1,  0.9
  1215, 'TAP141260   ',       115, 1,    1,   69, 1,  1.01852713,  113.313063,  1.1,  0.9,  1.1,  0.9
  1216, 'TAP141261   ',       115, 1,    1,   69, 1,   1.0297584,  118.575044,  1.1,  0.9,  1.1,  0.9
  1217, 'TAP141262   ',       115, 1,    1,   69, 1,  1.02932522,  118.646533,  1.1,  0.9,  1.1,  0.9
  1218, 'TAP141297   ',       115, 1,    1,   67, 1,  1.00150904,  97.9118553,  1.1,  0.9,  1.1,  0.9
  1219, 'UNKNOWN14132',       230, 1,    1,   67, 1,   1.0072385,  109.350134,  1.1,  0.9,  1.1,  0.9
  1220, 'ADIRONDACK  ',       230, 1,    1,   69, 1,  1.01997893,  111.151104,  1.1,  0.9,  1.1,  0.9
  1221, 'CHASES LAKE ',       230, 1,    1,   69, 1,  1.01988762,  110.702359,  1.1,  0.9,  1.1,  0.9
  1222, 'COOPERS CORN',       345, 2,    1,   69, 1,        1.02,  77.0746709,  1.1,  0.9,  1.1,  0.9
  1223, 'WOODBOURNE  ',       115, 2,    1,   69, 1,        1.02,  74.7529794,  1.1,  0.9,  1.1,  0.9
  1224, 'GRIMLEY ROAD',        69, 1,    1,   71, 1,  1.00116949,  64.9032211,  1.1,  0.9,  1.1,  0.9
  1225, 'GREENFIELD R',        69, 1,    1,   71, 1,  0.99018883,  62.3429994,  1.1,  0.9,  1.1,  0.9
  1226, 'HONK FALLS  ',        69, 1,    1,   71, 1, 0.988930751,  62.2854159,  1.1,  0.9,  1.1,  0.9
  1227, 'GILBOA      ',       345, 2,    1,   70, 1,        1.02,  81.8043084,  1.1,  0.9,  1.1,  0.9
  1228, 'FRASER      ',       345, 2,    1,   69, 1,        1.02,  87.2161796,  1.1,  0.9,  1.1,  0.9
  1229, 'MILFORD     ',       115, 1,    1,   69, 1,  1.01435196,  78.0294305,  1.1,  0.9,  1.1,  0.9
  1230, 'MOSES       ',       230, 2,    1,   69, 1,        1.02,  121.668787,  1.1,  0.9,  1.1,  0.9
  1231, 'MASSENA     ',       765, 2,    1,   69, 1,        1.03,  115.495941,  1.1,  0.9,  1.1,  0.9
  1232, 'PORTER      ',       230, 1,    1,   69, 1,  1.01749506,  107.002611,  1.1,  0.9,  1.1,  0.9
  1233, 'EDIC        ',       345, 2,    1,   69, 1,       1.024,  100.782428,  1.1,  0.9,  1.1,  0.9
  1234, 'PANNELL     ',       345, 1,    1,   66, 1,  1.00472132,  124.548496,  1.1,  0.9,  1.1,  0.9
  1235, 'ROCHESTER #8',       345, 1,    1,   66, 1,   1.0058372,  128.198036,  1.1,  0.9,  1.1,  0.9
  1236, 'OSWEGO      ',       345, 2,    1,   67, 1,  1.01781792,  113.432569,  1.1,  0.9,  1.1,  0.9
  1237, 'CLAY        ',       345, 1,    1,   67, 1,  1.01346755,  112.717718,  1.1,  0.9,  1.1,  0.9
  1238, 'VOLNEY      ',       345, 1,    1,   67, 1,  1.01834589,  114.437173,  1.1,  0.9,  1.1,  0.9
  1239, 'SCRIBA      ',       345, 1,    1,   67, 1,  1.01990311,  116.194249,  1.1,  0.9,  1.1,  0.9
  1240, 'NINE MILE   ',       345, 2,    1,   67, 1,        1.02,  116.282146,  1.1,  0.9,  1.1,  0.9
  1241, 'SITHE       ',       345, 1,    1,   67, 1,  1.01996202,  116.562177,  1.1,  0.9,  1.1,  0.9
  1242, 'FITZPATRICK ',       345, 1,    1,   67, 1,  1.01986795,  116.133787,  1.1,  0.9,  1.1,  0.9
  1243, 'LAFAYETTE   ',       345, 1,    1,   67, 1,  1.01177528,  109.596017,  1.1,  0.9,  1.1,  0.9
  1244, 'WATERCURE   ',       345, 1,    1,   67, 1,  1.00720144,  112.841901,  1.1,  0.9,  1.1,  0.9
  1245, 'OAKDALE     ',       345, 1,    1,   67, 1,   1.0016714,  103.518226,  1.1,  0.9,  1.1,  0.9
  1246, 'GARDENVILLE ',       230, 1,    1,   65, 1,  1.01636827,  131.108066,  1.1,  0.9,  1.1,  0.9
  1247, 'ROBINSON ROA',       230, 2,    1,   65, 1,        1.02,   134.26257,  1.1,  0.9,  1.1,  0.9
  1248, 'STOLLE ROAD ',       345, 2,    1,   65, 1,       1.022,  134.906246,  1.1,  0.9,  1.1,  0.9
  1249, 'SOMERSET    ',       345, 2,    1,   65, 1,        1.03,  138.657841,  1.1,  0.9,  1.1,  0.9
  1250, 'CANANDAIGUA ',       230, 2,    1,   67, 1,        1.02,  128.106878,  1.1,  0.9,  1.1,  0.9
  1251, 'MEYER       ',       230, 2,    1,   65, 1,        1.02,  131.214354,  1.1,  0.9,  1.1,  0.9
  1252, 'UNKNOWN14408',       115, 1,    1,   67, 1,  1.01992043,  122.878804,  1.1,  0.9,  1.1,  0.9
  1253, 'UNKNOWN14412',       115, 1,    1,   66, 1,  1.01826734,   114.01264,  1.1,  0.9,  1.1,  0.9
  1254, 'TAP144121   ',       115, 1,    1,   66, 1,  1.01600098,   112.79349,  1.1,  0.9,  1.1,  0.9
  1255, 'UNKNOWN14439',       115, 1,    1,   69, 1,  1.00987263,   109.59238,  1.1,  0.9,  1.1,  0.9
  1256, 'HAMILTON RD ',       115, 1,    1,   67, 1,  1.01069941,  103.783373,  1.1,  0.9,  1.1,  0.9
  1257, 'WINE CREEK S',       115, 1,    1,   67, 1,  1.01948714,  109.801238,  1.1,  0.9,  1.1,  0.9
  1258, 'TAP144671   ',       115, 1,    1,   67, 1,  1.01004063,   103.01039,  1.1,  0.9,  1.1,  0.9
  1259, 'UNKNOWN14467',       115, 1,    1,   67, 1,  1.00988492,  102.968279,  1.1,  0.9,  1.1,  0.9
  1260, 'UNKNOWN14467',       115, 1,    1,   67, 1,  1.00993816,  102.984228,  1.1,  0.9,  1.1,  0.9
  1261, 'HUNTLEY     ',       230, 1,    1,   65, 1,   1.0156629,  132.714578,  1.1,  0.9,  1.1,  0.9
  1262, 'TAP144833   ',       115, 1,    1,   65, 1,  1.01387808,  126.671135,  1.1,  0.9,  1.1,  0.9
  1263, 'MARCY       ',       765, 3,    1,   69, 1,        1.03,      102.58,  1.1,  0.9,  1.1,  0.9
  1264, 'UNKNOWN14496',       115, 1,    1,   66, 1,  1.01683971,  117.748294,  1.1,  0.9,  1.1,  0.9
  1265, 'UNKNOWN14497',       115, 1,    1,   67, 1,  1.00141997,  97.8891252,  1.1,  0.9,  1.1,  0.9
  1266, 'UNKNOWN14500',       115, 1,    1,   67, 1,   1.0102852,  101.725058,  1.1,  0.9,  1.1,  0.9
  1267, 'UNKNOWN14500',       115, 1,    1,   67, 1,   1.0101699,  101.697953,  1.1,  0.9,  1.1,  0.9
  1268, 'UNKNOWN14500',       115, 1,    1,   67, 1,  1.01016239,  101.696154,  1.1,  0.9,  1.1,  0.9
  1269, 'TAP145006   ',       115, 1,    1,   67, 1,  1.01017435,  101.698966,  1.1,  0.9,  1.1,  0.9
  1270, 'TAP145007   ',       115, 1,    1,   67, 1,  1.01179717,  101.841485,  1.1,  0.9,  1.1,  0.9
  1271, 'WRIGHT AVENU',       115, 1,    1,   67, 1,  1.00729006,  102.972948,  1.1,  0.9,  1.1,  0.9
  1272, 'STATE STREET',       115, 1,    1,   67, 1,  1.00796684,  103.470242,  1.1,  0.9,  1.1,  0.9
  1273, 'TAP145043   ',       115, 2,    1,   67, 1, 0.999667056,   105.92321,  1.1,  0.9,  1.1,  0.9
  1274, 'UNKNOWN14510',       115, 1,    1,   66, 1,  1.01634899,  117.522741,  1.1,  0.9,  1.1,  0.9
  1275, 'SALAMANCA/RO',       115, 1,    1,   65, 1,  1.01652263,  121.589116,  1.1,  0.9,  1.1,  0.9
  1276, 'SALAMANCA/FR',       115, 1,    1,   65, 1,  1.01644876,  121.447867,  1.1,  0.9,  1.1,  0.9
  1277, 'UNKNOWN14517',       115, 1,    1,   65, 1,  1.01350397,  126.404404,  1.1,  0.9,  1.1,  0.9
  1278, 'TAP145194   ',       115, 1,    1,   65, 1,  1.01567472,  127.172579,  1.1,  0.9,  1.1,  0.9
  1279, 'TAP145195   ',       115, 1,    1,   65, 1,   1.0137079,  125.266448,  1.1,  0.9,  1.1,  0.9
  1280, 'STATION 138 ',       115, 1,    1,   65, 1,  1.00843163,  124.442899,  1.1,  0.9,  1.1,  0.9
  1281, 'TAP145198   ',       115, 1,    1,   65, 1,  1.00812806,  124.571103,  1.1,  0.9,  1.1,  0.9
  1282, 'TAP145199   ',       115, 1,    1,   65, 1,  1.01091078,   125.98327,  1.1,  0.9,  1.1,  0.9
  1283, 'TAP145200   ',       115, 1,    1,   65, 1,  1.00931026,   125.25453,  1.1,  0.9,  1.1,  0.9
  1284, 'TAP145201   ',       115, 1,    1,   65, 1,  1.00931065,  125.254628,  1.1,  0.9,  1.1,  0.9
  1285, 'UNKNOWN14521',       115, 1,    1,   69, 1,  1.01870512,  105.231497,  1.1,  0.9,  1.1,  0.9
  1286, 'UNKNOWN14521',       115, 1,    1,   69, 1,  1.01992816,   105.43462,  1.1,  0.9,  1.1,  0.9
  1287, 'TAP145219   ',       115, 2,    1,   69, 1,        1.02,  105.503679,  1.1,  0.9,  1.1,  0.9
  1288, 'MADISON     ',       115, 1,    1,   69, 1,  1.00841396,  90.5858428,  1.1,  0.9,  1.1,  0.9
  1289, 'ETNA        ',       115, 1,    1,   67, 1,  1.00489645,  99.6427006,  1.1,  0.9,  1.1,  0.9
  1290, 'TAP145267   ',       115, 1,    1,   67, 1,  1.00788038,  99.6786532,  1.1,  0.9,  1.1,  0.9
  1291, 'UNKNOWN14528',       115, 1,    1,   69, 1,  1.01946493,  104.693778,  1.1,  0.9,  1.1,  0.9
  1292, 'TAP145298   ',       115, 1,    1,   67, 1,  1.01613959,  100.264722,  1.1,  0.9,  1.1,  0.9
  1293, 'UNKNOWN14529',       115, 1,    1,   67, 1,  1.01610836,  100.257279,  1.1,  0.9,  1.1,  0.9
  1294, 'TEMPLE STATI',       115, 1,    1,   67, 1,  1.01132563,  100.134135,  1.1,  0.9,  1.1,  0.9
  1295, 'ASH STREET S',       115, 1,    1,   67, 1,   1.0113482,  100.088655,  1.1,  0.9,  1.1,  0.9
  1296, 'HIGH SHELDON',       230, 2,    1,   65, 1,        1.02,  134.481285,  1.1,  0.9,  1.1,  0.9
  1297, 'SOUR SPRINGS',       115, 1,    1,   65, 1,  1.00349291,  118.067223,  1.1,  0.9,  1.1,  0.9
  1298, 'UNKNOWN14535',       115, 1,    1,   65, 1,  1.01996548,  123.784735,  1.1,  0.9,  1.1,  0.9
  1299, 'DYSINGER    ',       345, 2,    1,   65, 1,       1.024,  137.823996,  1.1,  0.9,  1.1,  0.9
  1300, 'TAP145365   ',       115, 1,    1,   65, 1,  1.01340191,  117.311401,  1.1,  0.9,  1.1,  0.9
  1301, 'UNKNOWN14536',       115, 1,    1,   65, 1,  1.01878388,   115.06172,  1.1,  0.9,  1.1,  0.9
  1302, 'UNKNOWN14536',       115, 1,    1,   65, 1,  1.01889512,     115.142,  1.1,  0.9,  1.1,  0.9
  1303, 'HILLSIDE    ',       230, 2,    1,   67, 1,        1.02,  114.669856,  1.1,  0.9,  1.1,  0.9
  1304, 'TAP145432   ',       115, 1,    1,   69, 1,  1.01949433,  104.758467,  1.1,  0.9,  1.1,  0.9
  1305, 'UNKNOWN14543',       115, 1,    1,   69, 1,  1.01950096,  104.683572,  1.1,  0.9,  1.1,  0.9
  1306, 'PETERBORO   ',       115, 1,    1,   69, 1,  1.01292361,  93.9896297,  1.1,  0.9,  1.1,  0.9
  1307, 'WETHERSFIELD',       230, 1,    1,   65, 1,  1.02319254,  133.309373,  1.1,  0.9,  1.1,  0.9
  1308, 'SWEDEN SWITC',       115, 1,    1,   66, 1,  1.00879403,  111.478773,  1.1,  0.9,  1.1,  0.9
  1309, 'UNKNOWN14553',       115, 1,    1,   65, 1,  1.01810329,  112.263612,  1.1,  0.9,  1.1,  0.9
  1310, 'TAP145541   ',       115, 1,    1,   65, 1,  1.01812015,  112.267683,  1.1,  0.9,  1.1,  0.9
  1311, 'TAP145542   ',       115, 1,    1,   65, 1,  1.01796069,  115.004948,  1.1,  0.9,  1.1,  0.9
  1312, 'TAP145543   ',       115, 1,    1,   65, 1,  1.01795459,  115.002894,  1.1,  0.9,  1.1,  0.9
  1313, 'NIAGARA     ',       345, 2,    1,   65, 1,        1.02,  142.567102,  1.1,  0.9,  1.1,  0.9
  1314, 'PACKARD     ',       230, 1,    1,   65, 1,  1.01882436,  135.541399,  1.1,  0.9,  1.1,  0.9
  1315, 'ELM ST      ',       230, 1,    1,   65, 1,  1.01573955,  131.694871,  1.1,  0.9,  1.1,  0.9
  1316, 'TAP145584   ',       230, 1,    1,   65, 1,  1.01579972,  132.791063,  1.1,  0.9,  1.1,  0.9
  1317, 'TAP145585   ',       230, 1,    1,   65, 1,  1.01579988,  132.791205,  1.1,  0.9,  1.1,  0.9
  1318, 'TAP145586   ',       115, 1,    1,   65, 1,  1.00972589,  125.865814,  1.1,  0.9,  1.1,  0.9
  1319, 'TAP145587   ',       115, 1,    1,   65, 1,  1.00808011,  125.477583,  1.1,  0.9,  1.1,  0.9
  1320, 'S. RIPLEY   ',       230, 2,    1,   65, 1,       1.027,   126.01458,  1.1,  0.9,  1.1,  0.9
  1321, 'DUNKIRK     ',       230, 2,    1,   65, 1,   1.0219959,   127.39208,  1.1,  0.9,  1.1,  0.9
  1322, 'BRIGHAM RD  ',       115, 1,    1,   65, 1,  1.02007574,  122.322844,  1.1,  0.9,  1.1,  0.9
  1323, 'TAP146129   ',       115, 1,    1,   65, 1,  1.01984808,  122.243732,  1.1,  0.9,  1.1,  0.9
  1324, 'UNKNOWN14613',       115, 2,    1,   65, 1,        1.02,  122.254018,  1.1,  0.9,  1.1,  0.9
  1325, 'TAP146136   ',       115, 1,    1,   65, 1,  1.01997906,  122.297502,  1.1,  0.9,  1.1,  0.9
  1326, 'TAP146137   ',       115, 1,    1,   65, 1,  1.01967416,  122.207531,  1.1,  0.9,  1.1,  0.9
  1327, 'TAP146140   ',       115, 1,    1,   65, 1,  1.01985668,  122.244742,  1.1,  0.9,  1.1,  0.9
  1328, 'TAP155784   ',       115, 1,    1,   65, 1,  1.01655361,  121.597078,  1.1,  0.9,  1.1,  0.9
  1329, 'TAP155785   ',       115, 1,    1,   65, 1,  1.01655344,  121.596516,  1.1,  0.9,  1.1,  0.9
  1330, 'TAP155786   ',       115, 2,    1,   65, 1,        1.02,  123.793369,  1.1,  0.9,  1.1,  0.9
  1331, 'TAP155787   ',       115, 1,    1,   65, 1,   1.0197999,  120.149002,  1.1,  0.9,  1.1,  0.9
  1332, 'TAP155788   ',       115, 1,    1,   65, 1,  1.01979531,  120.147987,  1.1,  0.9,  1.1,  0.9
  1333, 'TAP155789   ',       115, 1,    1,   65, 1,  1.01792002,  114.995139,  1.1,  0.9,  1.1,  0.9
  1334, 'TAP155790   ',       115, 1,    1,   65, 1,  1.01982533,  115.563156,  1.1,  0.9,  1.1,  0.9
  1335, 'TAP155791   ',       115, 1,    1,   65, 1,  1.00983628,  118.362042,  1.1,  0.9,  1.1,  0.9
  1336, 'TAP155792   ',       115, 1,    1,   65, 1,  1.00979433,  118.353109,  1.1,  0.9,  1.1,  0.9
  1337, 'TAP156233   ',       115, 1,    1,   65, 1,  1.01719465,  120.437652,  1.1,  0.9,  1.1,  0.9
  1338, 'TAP156234   ',       115, 1,    1,   65, 1,  1.01722014,  120.444697,  1.1,  0.9,  1.1,  0.9
  1339, 'TAP156235   ',       115, 1,    1,   65, 1,  1.01645242,   121.44868,  1.1,  0.9,  1.1,  0.9
  1340, 'TAP156236   ',       115, 1,    1,   65, 1,  1.01645291,  121.448879,  1.1,  0.9,  1.1,  0.9
  1341, 'TAP156237   ',       115, 1,    1,   65, 1,  1.01552388,   127.10662,  1.1,  0.9,  1.1,  0.9
  1342, 'TAP156238   ',       115, 1,    1,   65, 1,  1.01540931,   127.06828,  1.1,  0.9,  1.1,  0.9
  1343, 'TAP156239   ',       115, 1,    1,   65, 1,  1.01416687,  126.663085,  1.1,  0.9,  1.1,  0.9
  1344, 'TAP156240   ',       115, 1,    1,   65, 1,  1.01001625,  125.453624,  1.1,  0.9,  1.1,  0.9
  1345, 'TAP156241   ',       115, 1,    1,   65, 1,  1.01002475,  125.455792,  1.1,  0.9,  1.1,  0.9
  1346, 'TAP156242   ',       115, 1,    1,   65, 1,  1.00880192,  125.101677,  1.1,  0.9,  1.1,  0.9
  1347, 'TAP156243   ',       115, 1,    1,   65, 1,  1.00880153,  125.101598,  1.1,  0.9,  1.1,  0.9
  1348, 'TAP156244   ',       115, 1,    1,   65, 1,  1.01710288,  128.318815,  1.1,  0.9,  1.1,  0.9
  1349, 'TAP156245   ',       115, 1,    1,   65, 1,   1.0096592,  125.945853,  1.1,  0.9,  1.1,  0.9
  1350, 'TAP156246   ',       115, 1,    1,   65, 1,  1.01004495,  125.945285,  1.1,  0.9,  1.1,  0.9
  1351, 'TAP156247   ',       115, 1,    1,   70, 1,  1.01691445,  71.4101416,  1.1,  0.9,  1.1,  0.9
  1352, 'TAP156248   ',       115, 1,    1,   70, 1,  1.01690097,  71.4036429,  1.1,  0.9,  1.1,  0.9
  1353, 'LEVITT      ',       115, 1,    1,   69, 1,  1.00829931,  90.4537758,  1.1,  0.9,  1.1,  0.9
  1354, 'CAMDEN WIRE ',       115, 1,    1,   69, 1,  1.00850924,  90.2411088,  1.1,  0.9,  1.1,  0.9
  1355, 'UNKNOWN15694',       115, 1,    1,   65, 1,  1.01246328,  125.644306,  1.1,  0.9,  1.1,  0.9
  1356, 'UNKNOWN15812',       345, 1,    1,   71, 1,  1.01181521,  65.3272386,  1.1,  0.9,  1.1,  0.9
  1357, 'TAP158328   ',       115, 1,    1,   65, 1,  1.01385101,  126.664294,  1.1,  0.9,  1.1,  0.9
  1358, 'TAP158329   ',       115, 1,    1,   65, 1,   1.0084301,  124.442515,  1.1,  0.9,  1.1,  0.9
  1359, 'TAP158330   ',       115, 1,    1,   65, 1,  1.00813709,  124.571865,  1.1,  0.9,  1.1,  0.9
  1360, 'WEST BARLETT',        69, 1,    1,   75, 1,  1.01613736,  31.5584638,  1.1,  0.9,  1.1,  0.9
  1361, 'SODEMAN     ',       115, 1,    1,   70, 1,  1.01121698,  69.4943989,  1.1,  0.9,  1.1,  0.9
  1362, 'LASHER      ',       115, 1,    1,   70, 1,  1.01234218,  69.5233984,  1.1,  0.9,  1.1,  0.9
  1363, 'TAP160977   ',       115, 1,    1,   65, 1,  1.02012225,  122.334116,  1.1,  0.9,  1.1,  0.9
  1364, 'TAP160981   ',       115, 1,    1,   65, 1,  1.00830339,  125.074003,  1.1,  0.9,  1.1,  0.9
  1365, 'TAP160982   ',       115, 1,    1,   65, 1,  1.00830403,  125.074192,  1.1,  0.9,  1.1,  0.9
  1366, 'UNKNOWN16098',       115, 1,    1,   65, 1,  1.01357029,  123.663875,  1.1,  0.9,  1.1,  0.9
  1367, 'TAP160985   ',       115, 1,    1,   65, 1,  1.01370872,  125.266287,  1.1,  0.9,  1.1,  0.9
  1368, 'TAP160986   ',       115, 1,    1,   65, 1,  1.01480029,  124.988286,  1.1,  0.9,  1.1,  0.9
  1369, 'TAP160987   ',       115, 1,    1,   65, 1,  1.01480803,  124.985292,  1.1,  0.9,  1.1,  0.9
  1370, 'TAP160988   ',       115, 1,    1,   65, 1,  1.02010631,  122.330461,  1.1,  0.9,  1.1,  0.9
  1371, 'TAP160989   ',       115, 1,    1,   65, 1,  1.02010757,   122.33073,  1.1,  0.9,  1.1,  0.9
  1372, 'TAP161013   ',       115, 1,    1,   65, 1,  1.01382337,  126.646366,  1.1,  0.9,  1.1,  0.9
  1373, 'TAP161014   ',       115, 1,    1,   65, 1,  1.01383606,  126.652285,  1.1,  0.9,  1.1,  0.9
  1374, 'TAP161015   ',       115, 1,    1,   65, 1,  1.00699878,  124.808509,  1.1,  0.9,  1.1,  0.9
  1375, 'TAP161016   ',       115, 1,    1,   65, 1,  1.00766164,  124.768589,  1.1,  0.9,  1.1,  0.9
  1376, 'TAP161017   ',       115, 1,    1,   65, 1,  1.00768911,  124.772439,  1.1,  0.9,  1.1,  0.9
  1377, 'TAP161018   ',       115, 1,    1,   65, 1,  1.00700287,  124.813678,  1.1,  0.9,  1.1,  0.9
  1378, 'TAP161025   ',       115, 1,    1,   65, 1,  1.00793723,  125.430676,  1.1,  0.9,  1.1,  0.9
  1379, 'ALABAMA SWIT',       115, 1,    1,   65, 1,  1.00530353,  120.185969,  1.1,  0.9,  1.1,  0.9
  1380, 'TAP161058   ',       115, 1,    1,   65, 1,  1.00530027,  120.185809,  1.1,  0.9,  1.1,  0.9
  1381, 'TAP161059   ',       115, 1,    1,   66, 1,  1.01028207,  110.714541,  1.1,  0.9,  1.1,  0.9
  1382, 'TAP161060   ',       115, 1,    1,   66, 1,  1.01025956,  110.718122,  1.1,  0.9,  1.1,  0.9
  1383, 'UNKNOWN16107',       230, 1,    1,   65, 1,  1.02094994,   131.76799,  1.1,  0.9,  1.1,  0.9
  1384, 'RISER161081 ',       115, 1,    1,   67, 1,  1.01161248,  103.431074,  1.1,  0.9,  1.1,  0.9
  1385, 'RISER161082 ',       115, 1,    1,   67, 1,  1.01174222,  103.427186,  1.1,  0.9,  1.1,  0.9
  1386, 'TAP161083   ',       115, 1,    1,   67, 1,  1.00489235,  105.508888,  1.1,  0.9,  1.1,  0.9
  1387, 'UNKNOWN16108',       115, 1,    1,   65, 1,  1.01775953,  114.936629,  1.1,  0.9,  1.1,  0.9
  1388, 'TAP161087   ',       115, 1,    1,   65, 1,  1.01774663,  114.932359,  1.1,  0.9,  1.1,  0.9
  1389, 'TAP161088   ',       115, 1,    1,   65, 1,  1.01777115,  114.940608,  1.1,  0.9,  1.1,  0.9
  1390, 'TAP161089   ',       115, 1,    1,   65, 1,  1.01337533,  117.305259,  1.1,  0.9,  1.1,  0.9
  1391, 'TAP161103   ',       115, 1,    1,   65, 1,  1.01655702,   125.47625,  1.1,  0.9,  1.1,  0.9
  1392, 'TAP161119   ',       115, 1,    1,   70, 1,  1.01434073,  71.4879472,  1.1,  0.9,  1.1,  0.9
  1393, 'TAP161120   ',       115, 1,    1,   70, 1,  1.01482741,  71.5256666,  1.1,  0.9,  1.1,  0.9
  1394, 'TAP161163   ',       115, 1,    1,   69, 1,  1.00841353,  90.5885276,  1.1,  0.9,  1.1,  0.9
  1395, 'TAP161164   ',       115, 1,    1,   69, 1,  1.00841771,  90.5830799,  1.1,  0.9,  1.1,  0.9
  1396, 'TAP161165   ',       115, 1,    1,   69, 1,  1.00852855,  90.2459895,  1.1,  0.9,  1.1,  0.9
  1397, 'TAP161178   ',       115, 1,    1,   67, 1,  1.01562297,  102.031543,  1.1,  0.9,  1.1,  0.9
  1398, 'TAP161179   ',       115, 1,    1,   67, 1,  1.01589581,  102.030513,  1.1,  0.9,  1.1,  0.9
  1399, 'TAP161180   ',       115, 1,    1,   67, 1,  1.01458513,  101.945122,  1.1,  0.9,  1.1,  0.9
  1400, 'TAP161181   ',       115, 1,    1,   67, 1,  1.01455169,  101.935816,  1.1,  0.9,  1.1,  0.9
  1401, 'TAP161212   ',       115, 1,    1,   71, 1, 0.994761048,   51.060267,  1.1,  0.9,  1.1,  0.9
  1402, 'RISER161217 ',       115, 1,    1,   66, 1,  1.01893056,  113.452408,  1.1,  0.9,  1.1,  0.9
  1403, 'RISER161218 ',       115, 1,    1,   66, 1,  1.01806573,  113.570345,  1.1,  0.9,  1.1,  0.9
  1404, 'RISER161219 ',       115, 1,    1,   66, 1,  1.01806023,  113.568852,  1.1,  0.9,  1.1,  0.9
  1405, 'RISER161220 ',       115, 1,    1,   66, 1,  1.01848589,  113.994617,  1.1,  0.9,  1.1,  0.9
  1406, 'RISER161221 ',       115, 1,    1,   66, 1,  1.01776841,  113.501854,  1.1,  0.9,  1.1,  0.9
  1407, 'RISER161222 ',       115, 1,    1,   66, 1,  1.01776319,  113.500155,  1.1,  0.9,  1.1,  0.9
  1408, 'RISER161223 ',       115, 1,    1,   66, 1,  1.01862088,  113.247578,  1.1,  0.9,  1.1,  0.9
  1409, 'RISER161224 ',       115, 1,    1,   66, 1,  1.01843589,  113.113059,  1.1,  0.9,  1.1,  0.9
  1410, 'RISER161225 ',       115, 1,    1,   66, 1,  1.01841394,  113.041072,  1.1,  0.9,  1.1,  0.9
  1411, 'TAP161258   ',       115, 1,    1,   70, 1,  1.01121748,  69.4954589,  1.1,  0.9,  1.1,  0.9
  1412, 'TAP161259   ',       115, 1,    1,   70, 1,  1.01121995,  69.4936082,  1.1,  0.9,  1.1,  0.9
  1413, 'FIVE MILE   ',       345, 2,    1,   65, 1,       1.032,  129.080274,  1.1,  0.9,  1.1,  0.9
  1414, 'UNKNOWN16176',       115, 1,    1,   67, 1,  1.01059127,   104.87715,  1.1,  0.9,  1.1,  0.9
  1415, 'TAP161766   ',       115, 1,    1,   67, 1,  1.01587874,  102.027495,  1.1,  0.9,  1.1,  0.9
  1416, 'TAP161767   ',       115, 1,    1,   65, 1,  1.01967431,  122.207542,  1.1,  0.9,  1.1,  0.9
  1417, 'TAP161770   ',       115, 1,    1,   65, 1,  1.01891119,  115.145859,  1.1,  0.9,  1.1,  0.9
  1418, 'TAP162100   ',       115, 1,    1,   70, 1,  1.01524152,  73.6445343,  1.1,  0.9,  1.1,  0.9
  1419, 'TAP162546   ',        69, 1,    1,   71, 1,  1.00643441,  67.9866633,  1.1,  0.9,  1.1,  0.9
  1420, 'UNKNOWN16254',       115, 1,    1,   70, 1,  1.01522421,  73.6404475,  1.1,  0.9,  1.1,  0.9
  1421, 'UNKNOWN16254',       115, 1,    1,   66, 1,  1.01946107,  113.883939,  1.1,  0.9,  1.1,  0.9
  1422, 'TAP162550   ',       115, 1,    1,   66, 1,  1.01946513,  113.884851,  1.1,  0.9,  1.1,  0.9
  1423, 'UNKNOWN16366',        69, 1,    1,   71, 1,  1.00642029,  67.9848591,  1.1,  0.9,  1.1,  0.9
  1424, 'RISER166921 ',       115, 1,    1,   66, 1,  1.01881779,  113.051094,  1.1,  0.9,  1.1,  0.9
  1425, 'DEADEND16694',       115, 1,    1,   65, 1,  1.01931604,  120.114887,  1.1,  0.9,  1.1,  0.9
  1426, 'DEADEND16694',       115, 1,    1,   65, 1,  1.01417822,  127.801768,  1.1,  0.9,  1.1,  0.9
  1427, 'DEADEND16694',       345, 2,    1,   65, 1,        1.02,  145.558139,  1.1,  0.9,  1.1,  0.9
  1428, 'DEADEND16694',       115, 2,    1,   65, 1,        1.02,  128.262781,  1.1,  0.9,  1.1,  0.9
  1429, 'DEADEND16694',       115, 1,    1,   65, 1,  1.01935566,  128.271681,  1.1,  0.9,  1.1,  0.9
  1430, 'TAP166947   ',       115, 1,    1,   65, 1,  1.01429019,  127.899435,  1.1,  0.9,  1.1,  0.9
  1431, 'TAP166948   ',       115, 1,    1,   65, 1,  1.01406036,  127.780313,  1.1,  0.9,  1.1,  0.9
  1432, 'TAP166949   ',       115, 1,    1,   65, 1,   1.0145649,  128.021502,  1.1,  0.9,  1.1,  0.9
  1433, 'DEADEND16695',       115, 1,    1,   65, 1,  1.00649587,  124.256355,  1.1,  0.9,  1.1,  0.9
  1434, 'DEADEND16695',       115, 1,    1,   65, 1,  1.00649545,   124.25606,  1.1,  0.9,  1.1,  0.9
  1435, 'TAP166952   ',       115, 1,    1,   65, 1,  1.01035881,  126.038795,  1.1,  0.9,  1.1,  0.9
  1436, 'TAP166953   ',       115, 1,    1,   65, 1,  1.00801823,  124.824813,  1.1,  0.9,  1.1,  0.9
  1437, 'DEADEND16695',       115, 1,    1,   65, 1,  1.00696834,   124.80495,  1.1,  0.9,  1.1,  0.9
  1438, 'DEADEND16695',       115, 1,    1,   65, 1,  1.01989934,  123.721554,  1.1,  0.9,  1.1,  0.9
  1439, 'TAP167223   ',       115, 1,    1,   66, 1,  1.00072518,  110.204151,  1.1,  0.9,  1.1,  0.9
  1440, 'DEADEND16722',       115, 1,    1,   67, 1,  1.01423885,  101.822917,  1.1,  0.9,  1.1,  0.9
  1441, 'DEADEND16723',       115, 1,    1,   70, 1,  1.01304782,  71.5390855,  1.1,  0.9,  1.1,  0.9
  1442, 'RISER167231 ',       115, 1,    1,   70, 1,   1.0154051,  69.0946608,  1.1,  0.9,  1.1,  0.9
  1443, 'TAP167232   ',       115, 1,    1,   70, 1,   1.0145209,  71.4699454,  1.1,  0.9,  1.1,  0.9
  1444, 'TAP167233   ',       115, 1,    1,   70, 1,  1.01947413,  71.5137201,  1.1,  0.9,  1.1,  0.9
  1445, 'UNKNOWN16757',       115, 1,    1,   65, 1,  1.01785914,  124.763734,  1.1,  0.9,  1.1,  0.9
  1446, 'DEADEND17205',       115, 1,    1,   65, 1,  1.00691781,  124.785297,  1.1,  0.9,  1.1,  0.9
  1447, 'DEADEND17205',       115, 1,    1,   65, 1,  1.00758074,  124.745406,  1.1,  0.9,  1.1,  0.9
  1448, 'DEADEND17205',       115, 1,    1,   65, 1,  1.00635343,  124.183772,  1.1,  0.9,  1.1,  0.9
  1449, 'DEADEND17205',       115, 1,    1,   65, 1,  1.00987023,  124.213153,  1.1,  0.9,  1.1,  0.9
  1450, 'DEADEND17205',       115, 1,    1,   65, 1,  1.00987078,   124.21345,  1.1,  0.9,  1.1,  0.9
  1451, 'TAP172056   ',       115, 1,    1,   65, 1,  1.01405752,  127.775061,  1.1,  0.9,  1.1,  0.9
  1452, 'DEADEND17205',       115, 1,    1,   65, 1,  1.01881135,  128.405139,  1.1,  0.9,  1.1,  0.9
  1453, 'TAP172475   ',       115, 1,    1,   69, 1,  1.00720785,  106.193371,  1.1,  0.9,  1.1,  0.9
  1454, 'UNKNOWN17247',       115, 1,    1,   69, 1,  1.00720722,  106.193228,  1.1,  0.9,  1.1,  0.9
  1455, 'UNKNOWN17252',        69, 1,    1,   70, 1,  1.01352385,  69.4677962,  1.1,  0.9,  1.1,  0.9
  1456, 'UNKNOWN17252',       138, 2,    1,   74, 1,  1.01944274,  37.6116551,  1.1,  0.9,  1.1,  0.9
  1457, 'UNKNOWN17252',       138, 2,    1,   74, 1,  1.01945358,  37.6129035,  1.1,  0.9,  1.1,  0.9
  1458, 'TAP173329   ',       115, 1,    1,   66, 1,  1.00072284,   110.19426,  1.1,  0.9,  1.1,  0.9
  1459, 'UNKNOWN17353',       115, 1,    1,   67, 1,  1.01746018,  108.895664,  1.1,  0.9,  1.1,  0.9
  1460, 'TAP173533   ',       115, 1,    1,   67, 1,   1.0175035,  108.906142,  1.1,  0.9,  1.1,  0.9
  1461, 'TAP173587   ',       115, 1,    1,   67, 1,  1.01931893,  110.254507,  1.1,  0.9,  1.1,  0.9
  1462, 'TAP173588   ',       115, 1,    1,   67, 1,  1.01935804,  110.283092,  1.1,  0.9,  1.1,  0.9
  1463, 'TAP173589   ',       115, 1,    1,   69, 1,  1.00563053,  106.736805,  1.1,  0.9,  1.1,  0.9
  1464, 'TAP173590   ',       115, 1,    1,   69, 1,  1.00562928,  106.736594,  1.1,  0.9,  1.1,  0.9
  1465, 'TAP173591   ',       115, 1,    1,   67, 1,  1.00151364,    97.91105,  1.1,  0.9,  1.1,  0.9
  1466, 'TAP173592   ',       115, 1,    1,   67, 1,  1.00150442,  97.9129698,  1.1,  0.9,  1.1,  0.9
  1467, 'UNKNOWN12414',        69, 1,    1,   75, 1,  1.01614423,  35.1058451,  1.1,  0.9,  1.1,  0.9
  1468, 'UNKNOWN12416',       138, 1,    1,   74, 1,  1.01728377,  38.2815766,  1.1,  0.9,  1.1,  0.9
  1469, 'UNKNOWN12422',       115, 1,    1,   65, 1,  1.02796352,  131.222236,  1.1,  0.9,  1.1,  0.9
  1470, 'UNKNOWN12472',       115, 1,    1,   67, 1,  1.02184885,  123.916667,  1.1,  0.9,  1.1,  0.9
  1471, 'SOUTH PERRY ',        69, 1,    1,   65, 1,  1.02773899,  123.951322,  1.1,  0.9,  1.1,  0.9
  1472, 'GOLAH       ',        69, 1,    1,   66, 1,  1.00017105,  115.053328,  1.1,  0.9,  1.1,  0.9
  1473, 'LAPEER      ',       115, 1,    1,   67, 1,  1.00838848,  100.493361,  1.1,  0.9,  1.1,  0.9
  1474, 'NEW GARDENVI',       115, 1,    1,   65, 1,  1.01329349,   126.30827,  1.1,  0.9,  1.1,  0.9
  1475, 'SENECA TERMI',       115, 1,    1,   65, 1,  1.01611483,  127.317656,  1.1,  0.9,  1.1,  0.9
  1476, 'CAMPUS      ',       115, 1,    1,   65, 1,  1.01729173,  128.387471,  1.1,  0.9,  1.1,  0.9
  1477, 'ELBRIDGE    ',       115, 1,    1,   67, 1,  1.01170152,  103.454409,  1.1,  0.9,  1.1,  0.9
  1478, 'DEWITT      ',       115, 1,    1,   67, 1,  1.01332458,  100.825425,  1.1,  0.9,  1.1,  0.9
  1479, 'UNKNOWN12547',       115, 1,    1,   67, 1,  1.02339274,  112.981747,  1.1,  0.9,  1.1,  0.9
  1480, 'UNKNOWN12790',        69, 1,    1,   70, 1,  1.01292667,  69.3088794,  1.1,  0.9,  1.1,  0.9
  1481, 'UNKNOWN12815',        69, 1,    1,   69, 1,  1.02474466,  74.6704516,  1.1,  0.9,  1.1,  0.9
  1482, 'UNKNOWN12828',        69, 1,    1,   71, 1,  1.02005343,  72.1584677,  1.1,  0.9,  1.1,  0.9
  1483, 'UNKNOWN12894',        69, 1,    1,   71, 1,  1.01183156,  68.4427577,  1.1,  0.9,  1.1,  0.9
  1484, 'UNKNOWN12900',        69, 2,    1,   71, 1,        1.02,  67.6491571,  1.1,  0.9,  1.1,  0.9
  1485, 'UNKNOWN12901',        69, 1,    1,   70, 1, 0.997936375,   67.668743,  1.1,  0.9,  1.1,  0.9
  1486, 'UNKNOWN12908',        69, 1,    1,   71, 1,  1.01996101,  65.0681739,  1.1,  0.9,  1.1,  0.9
  1487, 'UNKNOWN12908',       115, 1,    1,   71, 1,   1.0048425,  64.2492253,  1.1,  0.9,  1.1,  0.9
  1488, 'SHOEMAKER   ',        69, 1,    1,   71, 1,  1.01702663,  68.1335155,  1.1,  0.9,  1.1,  0.9
  1489, 'UNKNOWN12919',        69, 2,    1,   75, 1,        1.02,   30.458528,  1.1,  0.9,  1.1,  0.9
  1490, 'UNKNOWN12921',        69, 1,    1,   75, 1,  1.01940989,   34.982455,  1.1,  0.9,  1.1,  0.9
  1491, 'UNKNOWN12949',        69, 1,    1,   75, 1,  1.01931109,  38.6711955,  1.1,  0.9,  1.1,  0.9
  1492, 'UNKNOWN12950',        69, 1,    1,   75, 1,  1.02037424,  30.7930521,  1.1,  0.9,  1.1,  0.9
  1493, 'EAST ASTORIA',       138, 2,    1,   74, 1,        1.02,   37.717204,  1.1,  0.9,  1.1,  0.9
  1494, 'SHORE RD    ',        69, 1,    1,   75, 1,  1.02316328,  42.8265026,  1.1,  0.9,  1.1,  0.9
  1495, 'NEWBRIDGE RO',        69, 1,    1,   75, 1,  1.02246136,  47.4968014,  1.1,  0.9,  1.1,  0.9
  1496, 'NEWBRIDGE RO',       138, 2,    1,   75, 1,       1.019,  48.1325509,  1.1,  0.9,  1.1,  0.9
  1497, 'EAST GARDEN ',        69, 1,    1,   75, 1,  1.02563008,  43.6803004,  1.1,  0.9,  1.1,  0.9
  1498, 'DUFFY AVENUE',        69, 1,    1,   75, 1,  1.03016089,  46.7936782,  1.1,  0.9,  1.1,  0.9
  1499, 'DUFFY AVENUE',       345, 1,    1,   75, 1,  1.01998707,  53.0349308,  1.1,  0.9,  1.1,  0.9
  1500, 'DUNWOODIE   ',        69, 1,    1,   72, 1,  1.01507488,  50.2471013,  1.1,  0.9,  1.1,  0.9
  1501, 'DUNWOODIE   ',       138, 1,    1,   72, 1,  1.01572326,  39.4468215,  1.1,  0.9,  1.1,  0.9
  1502, 'SPRAIN BROOK',       138, 1,    1,   72, 1,  1.01593216,   38.867679,  1.1,  0.9,  1.1,  0.9
  1503, 'TREMONT     ',        69, 1,    1,   74, 1,   1.0027444,  35.7576165,  1.1,  0.9,  1.1,  0.9
  1504, 'HOLBROOK    ',        69, 1,    1,   75, 1,  1.01947168,  34.4284986,  1.1,  0.9,  1.1,  0.9
  1505, 'RONKONKOMA  ',        69, 1,    1,   75, 1,  1.01647192,  37.4017027,  1.1,  0.9,  1.1,  0.9
  1506, 'JAMAICA     ',        69, 1,    1,   74, 1,   1.0219609,  41.3874244,  1.1,  0.9,  1.1,  0.9
  1507, 'ROTTERDAM   ',       115, 1,    1,   70, 1,  1.01352448,  70.5330488,  1.1,  0.9,  1.1,  0.9
  1508, 'EASTOVER    ',       115, 1,    1,   70, 1,  1.01722072,  71.0481821,  1.1,  0.9,  1.1,  0.9
  1509, 'HURLEY AVENU',        69, 1,    1,   71, 1,    1.017422,   68.601216,  1.1,  0.9,  1.1,  0.9
  1510, 'HURLEY AVENU',       115, 1,    1,   71, 1,  1.01110949,   67.436706,  1.1,  0.9,  1.1,  0.9
  1511, 'OHIOVILLE   ',        69, 1,    1,   71, 1,  1.00004515,  63.6224929,  1.1,  0.9,  1.1,  0.9
  1512, 'REYNOLDS HIL',        69, 1,    1,   71, 1,  1.00118848,  62.3818416,  1.1,  0.9,  1.1,  0.9
  1513, 'REYNOLDS    ',       115, 1,    1,   70, 1,  1.01676274,  72.2871809,  1.1,  0.9,  1.1,  0.9
  1514, 'SUGARLOAF   ',       115, 1,    1,   71, 1,  1.01778222,  66.2670617,  1.1,  0.9,  1.1,  0.9
  1515, 'WILLIS      ',       115, 1,    1,   69, 1,  1.02451629,   119.50847,  1.1,  0.9,  1.1,  0.9
  1516, 'MODENA      ',        69, 1,    1,   71, 1, 0.993389176,  61.7159076,  1.1,  0.9,  1.1,  0.9
  1517, 'ROCK TAVERN ',       115, 1,    1,   71, 1,  1.00903489,  63.8457424,  1.1,  0.9,  1.1,  0.9
  1518, 'RAMAPO      ',       138, 1,    1,   71, 1,  1.01514045,  67.1237307,  1.1,  0.9,  1.1,  0.9
  1519, 'RAMAPO      ',       345, 1,    1,   71, 1,  1.01217539,  61.9408147,  1.1,  0.9,  1.1,  0.9
  1520, 'NEW SCOTLAND',       115, 1,    1,   70, 1,  1.01738395,  73.3596448,  1.1,  0.9,  1.1,  0.9
  1521, 'NEW SCOTLAND',       230, 1,    1,   70, 1,   1.0208036,  78.6573421,  1.1,  0.9,  1.1,  0.9
  1522, 'RULAND ROAD ',        69, 1,    1,   75, 1,  1.01012549,  40.8892666,  1.1,  0.9,  1.1,  0.9
  1523, 'OAKWOOD     ',        69, 1,    1,   75, 1,  1.01370044,  41.6458749,  1.1,  0.9,  1.1,  0.9
  1524, 'E. FISHKILL ',       115, 1,    1,   71, 1,  1.01344098,  61.8068099,  1.1,  0.9,  1.1,  0.9
  1525, 'BUCHANAN    ',       115, 1,    1,   73, 1,  0.99720618,  51.2643642,  1.1,  0.9,  1.1,  0.9
  1526, 'WOOD STREET ',       115, 1,    1,   71, 1, 0.996559973,  51.5374703,  1.1,  0.9,  1.1,  0.9
  1527, 'PLATTSBURGH ',       115, 1,    1,   68, 1,  1.00232205,  112.594906,  1.1,  0.9,  1.1,  0.9
  1528, 'GOWANUS     ',       345, 2,    1,   74, 1,        1.02,    84.12018,  1.1,  0.9,  1.1,  0.9
  1529, 'RAINEY      ',       138, 1,    1,   74, 1,   1.0191967,  37.7383043,  1.1,  0.9,  1.1,  0.9
  1530, 'FARRAGUT    ',       138, 1,    1,   74, 1,  1.01472716,  39.7155251,  1.1,  0.9,  1.1,  0.9
  1531, 'LEONARD STRE',       345, 1,    1,   74, 1, 0.991432532,  78.1933531,  1.1,  0.9,  1.1,  0.9
  1532, 'WEST 49TH ST',       138, 1,    1,   74, 1,  1.01702318,  38.0440929,  1.1,  0.9,  1.1,  0.9
  1533, 'TAP141008   ',        69, 1,    1,   75, 1,   1.0212079,  36.4851582,  1.1,  0.9,  1.1,  0.9
  1534, 'TAP141009   ',        69, 1,    1,   75, 1,  1.02120623,  36.4848571,  1.1,  0.9,  1.1,  0.9
  1535, 'NORTH SHORE ',        69, 1,    1,   75, 1,  1.02260481,  37.3030821,  1.1,  0.9,  1.1,  0.9
  1536, 'GREENLAWN   ',        69, 1,    1,   75, 1,  1.01038275,  39.0711347,  1.1,  0.9,  1.1,  0.9
  1537, 'ELWOOD      ',        69, 1,    1,   75, 1,  1.02155972,  35.5993578,  1.1,  0.9,  1.1,  0.9
  1538, 'ELWOOD      ',       115, 1,    1,   75, 1,  1.01940143,  39.2021598,  1.1,  0.9,  1.1,  0.9
  1539, 'BROOKHAVEN  ',        69, 2,    1,   75, 1,        1.02,   31.207253,  1.1,  0.9,  1.1,  0.9
  1540, 'WILDWOOD    ',        69, 1,    1,   75, 1,  1.01912578,  37.6254047,  1.1,  0.9,  1.1,  0.9
  1541, 'PILGRIM     ',        69, 1,    1,   75, 1,  1.02280627,  38.2684573,  1.1,  0.9,  1.1,  0.9
  1542, 'UNKNOWN14104',        69, 1,    1,   75, 1,  1.02751028,  33.8951997,  1.1,  0.9,  1.1,  0.9
  1543, 'COOPERS CORN',       115, 1,    1,   69, 1,  1.02047904,  76.0140422,  1.1,  0.9,  1.1,  0.9
  1544, 'WOODBOURNE  ',        69, 1,    1,   69, 1,  1.02372781,  69.2006277,  1.1,  0.9,  1.1,  0.9
  1545, 'FRASER      ',       115, 1,    1,   69, 1,  1.02315961,  81.9522794,  1.1,  0.9,  1.1,  0.9
  1546, 'MOSES       ',       115, 2,    1,   69, 1,        1.03,   119.58262,  1.1,  0.9,  1.1,  0.9
  1547, 'MASSENA     ',       230, 1,    1,   69, 1,  1.01981327,  119.096055,  1.1,  0.9,  1.1,  0.9
  1548, 'PORTER      ',       115, 1,    1,   69, 1,  1.01229484,  86.6357984,  1.1,  0.9,  1.1,  0.9
  1549, 'EDIC        ',       230, 1,    1,   69, 1,  1.01738922,  106.940182,  1.1,  0.9,  1.1,  0.9
  1550, 'PANNELL     ',       115, 1,    1,   66, 1,  1.01303516,  115.392757,  1.1,  0.9,  1.1,  0.9
  1551, 'ROCHESTER #8',       115, 1,    1,   66, 1,  1.02039029,  117.540152,  1.1,  0.9,  1.1,  0.9
  1552, 'OSWEGO      ',       115, 1,    1,   67, 1,  1.01936997,  109.660654,  1.1,  0.9,  1.1,  0.9
  1553, 'CLAY        ',       115, 1,    1,   67, 1,   1.0124262,  102.463362,  1.1,  0.9,  1.1,  0.9
  1554, 'SCRIBA      ',       115, 1,    1,   67, 1,  1.02268474,  112.675109,  1.1,  0.9,  1.1,  0.9
  1555, 'NINE MILE   ',       115, 1,    1,   67, 1,  1.02270595,  112.645433,  1.1,  0.9,  1.1,  0.9
  1556, 'SITHE       ',       115, 1,    1,   67, 1,  1.02325859,  112.001707,  1.1,  0.9,  1.1,  0.9
  1557, 'FITZPATRICK ',       115, 1,    1,   67, 1,   1.0230371,  112.808677,  1.1,  0.9,  1.1,  0.9
  1558, 'WATERCURE   ',       230, 1,    1,   67, 1,  1.01852068,  114.295235,  1.1,  0.9,  1.1,  0.9
  1559, 'OAKDALE     ',       115, 1,    1,   67, 1,  1.00741967,  96.0614713,  1.1,  0.9,  1.1,  0.9
  1560, 'OAKDALE     ',       230, 1,    1,   67, 1,  1.00095753,  106.348634,  1.1,  0.9,  1.1,  0.9
  1561, 'GARDENVILLE ',       115, 1,    1,   65, 1,  1.01716099,  126.241059,  1.1,  0.9,  1.1,  0.9
  1562, 'ROBINSON ROA',       115, 1,    1,   65, 1,  1.01130179,  124.674439,  1.1,  0.9,  1.1,  0.9
  1563, 'STOLLE ROAD ',       115, 1,    1,   65, 1,  1.02373386,  129.354641,  1.1,  0.9,  1.1,  0.9
  1564, 'STOLLE ROAD ',       230, 1,    1,   65, 1,  1.02042039,   133.54773,  1.1,  0.9,  1.1,  0.9
  1565, 'MEYER       ',       115, 1,    1,   65, 1,  1.02333884,   125.48492,  1.1,  0.9,  1.1,  0.9
  1566, 'HUNTLEY     ',       115, 1,    1,   65, 1,  1.01044311,   126.06219,  1.1,  0.9,  1.1,  0.9
  1567, 'MARCY       ',       345, 1,    1,   69, 1,  1.02393404,  100.792671,  1.1,  0.9,  1.1,  0.9
  1568, 'HILLSIDE    ',       115, 1,    1,   67, 1,  1.00896693,  107.382008,  1.1,  0.9,  1.1,  0.9
  1569, 'NIAGARA     ',       115, 1,    1,   65, 1,  1.01886835,  128.420255,  1.1,  0.9,  1.1,  0.9
  1570, 'NIAGARA     ',       230, 2,    1,   65, 1,        1.02,  136.047619,  1.1,  0.9,  1.1,  0.9
  1571, 'PACKARD     ',       115, 1,    1,   65, 1,  1.01473397,  128.092695,  1.1,  0.9,  1.1,  0.9
  1572, 'S. RIPLEY   ',       115, 1,    1,   65, 1,  1.02795744,  124.204222,  1.1,  0.9,  1.1,  0.9
  1573, 'DUNKIRK     ',       115, 1,    1,   65, 1,  1.02086182,  122.522189,  1.1,  0.9,  1.1,  0.9
  1574, 'UNKNOWN15812',       138, 1,    1,   71, 1,  1.01716944,  68.2333421,  1.1,  0.9,  1.1,  0.9
  1575, 'UNKNOWN16107',       115, 1,    1,   65, 1,  1.02174023,  127.425025,  1.1,  0.9,  1.1,  0.9
  1576, 'FIVE MILE   ',       115, 1,    1,   65, 1,  1.02435973,  124.848691,  1.1,  0.9,  1.1,  0.9
0 / END OF BUS DATA, BEGIN LOAD DATA
     1,  1, 1,    1,   66,    132.34,         0, 0, 0, 0, 0, 1, 1, 0
     2,  1, 1,    1,   70,      1.78,         0, 0, 0, 0, 0, 1, 1, 0
     3,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
     4,  1, 1,    1,   68,      96.6,         0, 0, 0, 0, 0, 1, 1, 0
     5,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
     6,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
     7,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
     8,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
     9,  1, 1,    1,   71,     38.36,         0, 0, 0, 0, 0, 1, 1, 0
    10,  1, 1,    1,   68,     19.32,         0, 0, 0, 0, 0, 1, 1, 0
    11,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
    12,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
    13,  1, 1,    1,   70,     15.86,         0, 0, 0, 0, 0, 1, 1, 0
    14,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
    15,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
    16,  1, 1,    1,   69,     10.53,         0, 0, 0, 0, 0, 1, 1, 0
    17,  1, 1,    1,   75,     44.93,         0, 0, 0, 0, 0, 1, 1, 0
    18,  1, 1,    1,   75,     42.13,         0, 0, 0, 0, 0, 1, 1, 0
    19,  1, 1,    1,   75,     86.98,         0, 0, 0, 0, 0, 1, 1, 0
    20,  1, 1,    1,   69,      8.42,         0, 0, 0, 0, 0, 1, 1, 0
    21,  1, 1,    1,   69,      8.42,         0, 0, 0, 0, 0, 1, 1, 0
    22,  1, 1,    1,   70,      1.78,         0, 0, 0, 0, 0, 1, 1, 0
    23,  1, 1,    1,   69,     10.53,         0, 0, 0, 0, 0, 1, 1, 0
    24,  1, 1,    1,   67,     22.54,         0, 0, 0, 0, 0, 1, 1, 0
    25,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
    27,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
    28,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
    29,  1, 1,    1,   67,     18.04,         0, 0, 0, 0, 0, 1, 1, 0
    30,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
    31,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
    32,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
    33,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    34,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
    35,  1, 1,    1,   68,     45.97,         0, 0, 0, 0, 0, 1, 1, 0
    36,  1, 1,    1,   68,     45.97,         0, 0, 0, 0, 0, 1, 1, 0
    37,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
    38,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    40,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
    41,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    42,  1, 1,    1,   65,     19.99,         0, 0, 0, 0, 0, 1, 1, 0
    43,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    44,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
    45,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
    46,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    47,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
    48,  1, 1,    1,   65,     11.42,         0, 0, 0, 0, 0, 1, 1, 0
    49,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
    50,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
    51,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
    52,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
    53,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
    55,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
    56,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
    57,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
    58,  1, 1,    1,   67,      6.76,         0, 0, 0, 0, 0, 1, 1, 0
    59,  1, 1,    1,   69,     14.74,         0, 0, 0, 0, 0, 1, 1, 0
    60,  1, 1,    1,   69,      1.89,         0, 0, 0, 0, 0, 1, 1, 0
    61,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
    64,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
    65,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    66,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    67,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
    68,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    69,  1, 1,    1,   65,     14.28,         0, 0, 0, 0, 0, 1, 1, 0
    70,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    71,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
    72,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
    73,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    74,  1, 1,    1,   65,     11.42,         0, 0, 0, 0, 0, 1, 1, 0
    75,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
    76,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    77,  1, 1,    1,   65,     14.28,         0, 0, 0, 0, 0, 1, 1, 0
    78,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    80,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
    81,  1, 1,    1,   67,     22.54,         0, 0, 0, 0, 0, 1, 1, 0
    82,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
    83,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
    84,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
    85,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
    86,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    87,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
    88,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    89,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
    90,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    91,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
    92,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
    93,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
    94,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
    95,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
    96,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
    97,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
    98,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
    99,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   100,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
   101,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   102,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   103,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   104,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   105,  1, 1,    1,   65,     22.85,         0, 0, 0, 0, 0, 1, 1, 0
   106,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   107,  1, 1,    1,   65,     14.28,         0, 0, 0, 0, 0, 1, 1, 0
   108,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   109,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   110,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   111,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   112,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   113,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   114,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   115,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   116,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   117,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   118,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   119,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   120,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   121,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   122,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   123,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   124,  1, 1,    1,   67,     27.05,         0, 0, 0, 0, 0, 1, 1, 0
   125,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   126,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   127,  1, 1,    1,   70,     39.66,         0, 0, 0, 0, 0, 1, 1, 0
   128,  1, 1,    1,   66,     49.63,         0, 0, 0, 0, 0, 1, 1, 0
   129,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   130,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
   131,  1, 1,    1,   67,     27.05,         0, 0, 0, 0, 0, 1, 1, 0
   133,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   134,  1, 1,    1,   65,     14.28,         0, 0, 0, 0, 0, 1, 1, 0
   135,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   136,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   137,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   139,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   140,  1, 1,    1,   65,     12.17,         0, 0, 0, 0, 0, 1, 1, 0
   141,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   142,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   143,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   144,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   145,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   146,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   147,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   148,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   149,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   150,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   151,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   152,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   153,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   154,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   155,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   156,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   157,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   158,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   159,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   160,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   161,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   162,  1, 1,    1,   65,     11.42,         0, 0, 0, 0, 0, 1, 1, 0
   163,  1, 1,    1,   65,     14.28,         0, 0, 0, 0, 0, 1, 1, 0
   164,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   165,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   166,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   167,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   168,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   169,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   170,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   171,  1, 1,    1,   67,     36.07,         0, 0, 0, 0, 0, 1, 1, 0
   172,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   173,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   174,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   175,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   176,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   177,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   178,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   179,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   180,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   181,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   182,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   183,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   184,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   185,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   186,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   187,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   188,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   189,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   190,  1, 1,    1,   68,     38.64,         0, 0, 0, 0, 0, 1, 1, 0
   191,  1, 1,    1,   68,     38.64,         0, 0, 0, 0, 0, 1, 1, 0
   192,  1, 1,    1,   68,     57.96,         0, 0, 0, 0, 0, 1, 1, 0
   193,  1, 1,    1,   68,     77.28,         0, 0, 0, 0, 0, 1, 1, 0
   194,  1, 1,    1,   70,      23.8,         0, 0, 0, 0, 0, 1, 1, 0
   195,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   196,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   197,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   198,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   199,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   200,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   201,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   202,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   203,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   204,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   205,  1, 1,    1,   69,      8.42,         0, 0, 0, 0, 0, 1, 1, 0
   206,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   207,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   208,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   209,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   210,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   211,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   212,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   213,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   214,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   215,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   216,  1, 1,    1,   66,     66.17,         0, 0, 0, 0, 0, 1, 1, 0
   217,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   218,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   219,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   220,  1, 1,    1,   66,     49.63,         0, 0, 0, 0, 0, 1, 1, 0
   221,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   222,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
   223,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   224,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   225,  1, 1,    1,   65,      2.57,         0, 0, 0, 0, 0, 1, 1, 0
   226,  1, 1,    1,   65,      2.57,         0, 0, 0, 0, 0, 1, 1, 0
   227,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   228,  1, 1,    1,   66,     35.24,         0, 0, 0, 0, 0, 1, 1, 0
   229,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   230,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   231,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   232,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   233,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   234,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   235,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   236,  1, 1,    1,   65,     14.28,         0, 0, 0, 0, 0, 1, 1, 0
   237,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   238,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   239,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
   240,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   241,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   242,  1, 1,    1,   66,     41.36,         0, 0, 0, 0, 0, 1, 1, 0
   243,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
   244,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
   245,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
   246,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   247,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
   248,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
   249,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
   250,  1, 1,    1,   66,     33.09,         0, 0, 0, 0, 0, 1, 1, 0
   251,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   252,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   253,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   255,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   256,  1, 1,    1,   65,     14.28,         0, 0, 0, 0, 0, 1, 1, 0
   257,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   258,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   259,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   260,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   261,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   262,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   263,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   264,  1, 1,    1,   65,     19.99,         0, 0, 0, 0, 0, 1, 1, 0
   265,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   266,  1, 1,    1,   65,      12.5,         0, 0, 0, 0, 0, 1, 1, 0
   267,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   268,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   269,  1, 1,    1,   65,      45.7,         0, 0, 0, 0, 0, 1, 1, 0
   270,  1, 1,    1,   65,     14.28,         0, 0, 0, 0, 0, 1, 1, 0
   271,  1, 1,    1,   65,     11.42,         0, 0, 0, 0, 0, 1, 1, 0
   272,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   273,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   274,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   275,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   276,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   277,  1, 1,    1,   65,     14.28,         0, 0, 0, 0, 0, 1, 1, 0
   278,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   279,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   280,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   281,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   282,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   283,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   284,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   285,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   286,  1, 1,    1,   65,     11.42,         0, 0, 0, 0, 0, 1, 1, 0
   287,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   288,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   289,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   290,  1, 1,    1,   65,     11.42,         0, 0, 0, 0, 0, 1, 1, 0
   291,  1, 1,    1,   65,     11.42,         0, 0, 0, 0, 0, 1, 1, 0
   292,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   293,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   295,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   296,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   297,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   299,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   300,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   301,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   302,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   303,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   304,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   305,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   306,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   307,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   308,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   309,  1, 1,    1,   65,     11.42,         0, 0, 0, 0, 0, 1, 1, 0
   310,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   311,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   312,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   314,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   316,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   317,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   318,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   319,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   320,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   321,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   322,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   323,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   324,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   325,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   326,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   327,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   328,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   329,  1, 1,    1,   67,     18.04,         0, 0, 0, 0, 0, 1, 1, 0
   333,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   334,  1, 1,    1,   67,     45.09,         0, 0, 0, 0, 0, 1, 1, 0
   335,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   336,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   338,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   339,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   340,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   341,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   342,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   343,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   344,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   345,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   346,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   347,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   348,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   349,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   350,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   351,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   352,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   353,  1, 1,    1,   67,     30.44,         0, 0, 0, 0, 0, 1, 1, 0
   354,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   355,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   356,  1, 1,    1,   67,      3.42,         0, 0, 0, 0, 0, 1, 1, 0
   359,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   360,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   361,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   362,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   363,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   364,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   365,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
   366,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   367,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   368,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   369,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   370,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   371,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   372,  1, 1,    1,   69,      8.42,         0, 0, 0, 0, 0, 1, 1, 0
   373,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   374,  1, 1,    1,   69,     12.64,         0, 0, 0, 0, 0, 1, 1, 0
   375,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   376,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   377,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   378,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   379,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   380,  1, 1,    1,   69,     14.74,         0, 0, 0, 0, 0, 1, 1, 0
   381,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   382,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   383,  1, 1,    1,   69,      8.42,         0, 0, 0, 0, 0, 1, 1, 0
   384,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   385,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   386,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   387,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   388,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   389,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   390,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   391,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   392,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   393,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   394,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   396,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   397,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   398,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   399,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   400,  1, 1,    1,   69,      5.01,         0, 0, 0, 0, 0, 1, 1, 0
   401,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   402,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   403,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   404,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   405,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   406,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   407,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   408,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   409,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   410,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   411,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   412,  1, 1,    1,   69,      8.42,         0, 0, 0, 0, 0, 1, 1, 0
   413,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   414,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   415,  1, 1,    1,   69,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
   416,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   417,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   418,  1, 1,    1,   69,      8.42,         0, 0, 0, 0, 0, 1, 1, 0
   419,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   420,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   421,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   422,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   423,  1, 1,    1,   69,      8.42,         0, 0, 0, 0, 0, 1, 1, 0
   424,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   425,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   426,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   427,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   428,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   429,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   430,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   431,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   432,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   433,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   434,  1, 1,    1,   69,      8.42,         0, 0, 0, 0, 0, 1, 1, 0
   435,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   436,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   437,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   438,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   439,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   440,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   441,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   442,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   443,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   444,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   445,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   446,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   447,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   448,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   449,  1, 1,    1,   68,     57.96,         0, 0, 0, 0, 0, 1, 1, 0
   450,  1, 1,    1,   68,     57.96,         0, 0, 0, 0, 0, 1, 1, 0
   451,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   452,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   453,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   454,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   455,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   456,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   457,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   458,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   459,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   460,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   461,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   462,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   463,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   464,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   465,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   466,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   467,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   468,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   469,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   470,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   471,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   472,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   473,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   474,  1, 1,    1,   70,     39.66,         0, 0, 0, 0, 0, 1, 1, 0
   475,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   476,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   477,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   478,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   479,  1, 1,    1,   70,      1.78,         0, 0, 0, 0, 0, 1, 1, 0
   480,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   481,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   482,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   483,  1, 1,    1,   70,      16.9,         0, 0, 0, 0, 0, 1, 1, 0
   484,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   485,  1, 1,    1,   68,     38.64,         0, 0, 0, 0, 0, 1, 1, 0
   486,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   487,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   488,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   489,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   490,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   491,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   492,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   493,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   494,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   495,  1, 1,    1,   69,     10.53,         0, 0, 0, 0, 0, 1, 1, 0
   496,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   497,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   498,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   499,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
   500,  1, 1,    1,   69,      1.89,         0, 0, 0, 0, 0, 1, 1, 0
   501,  1, 1,    1,   69,      4.76,         0, 0, 0, 0, 0, 1, 1, 0
   502,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   503,  1, 1,    1,   70,     15.86,         0, 0, 0, 0, 0, 1, 1, 0
   504,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   505,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   506,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   507,  1, 1,    1,   70,     15.86,         0, 0, 0, 0, 0, 1, 1, 0
   508,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   509,  1, 1,    1,   70,     15.86,         0, 0, 0, 0, 0, 1, 1, 0
   510,  1, 1,    1,   70,      11.5,         0, 0, 0, 0, 0, 1, 1, 0
   511,  1, 1,    1,   70,     15.86,         0, 0, 0, 0, 0, 1, 1, 0
   512,  1, 1,    1,   71,     21.68,         0, 0, 0, 0, 0, 1, 1, 0
   513,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   514,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   515,  1, 1,    1,   71,     12.09,         0, 0, 0, 0, 0, 1, 1, 0
   516,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   517,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   518,  1, 1,    1,   71,     12.09,         0, 0, 0, 0, 0, 1, 1, 0
   519,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   520,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   521,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   522,  1, 1,    1,   70,      8.97,         0, 0, 0, 0, 0, 1, 1, 0
   523,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   524,  1, 1,    1,   71,     23.49,         0, 0, 0, 0, 0, 1, 1, 0
   525,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   526,  1, 1,    1,   69,      0.95,         0, 0, 0, 0, 0, 1, 1, 0
   527,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   528,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   531,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   532,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   533,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   534,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   535,  1, 1,    1,   71,     41.28,         0, 0, 0, 0, 0, 1, 1, 0
   536,  1, 1,    1,   71,     58.16,         0, 0, 0, 0, 0, 1, 1, 0
   537,  1, 1,    1,   71,     38.36,         0, 0, 0, 0, 0, 1, 1, 0
   538,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   539,  1, 1,    1,   71,     12.94,         0, 0, 0, 0, 0, 1, 1, 0
   540,  1, 1,    1,   71,      4.31,         0, 0, 0, 0, 0, 1, 1, 0
   541,  1, 1,    1,   71,      9.69,         0, 0, 0, 0, 0, 1, 1, 0
   542,  1, 1,    1,   71,      9.59,         0, 0, 0, 0, 0, 1, 1, 0
   543,  1, 1,    1,   71,      9.59,         0, 0, 0, 0, 0, 1, 1, 0
   544,  1, 1,    1,   71,     19.39,         0, 0, 0, 0, 0, 1, 1, 0
   545,  1, 1,    1,   71,      9.69,         0, 0, 0, 0, 0, 1, 1, 0
   546,  1, 1,    1,   71,     25.62,         0, 0, 0, 0, 0, 1, 1, 0
   548,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   549,  1, 1,    1,   75,     28.08,         0, 0, 0, 0, 0, 1, 1, 0
   550,  1, 1,    1,   75,       107,         0, 0, 0, 0, 0, 1, 1, 0
   551,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   552,  1, 1,    1,   75,     51.42,         0, 0, 0, 0, 0, 1, 1, 0
   553,  1, 1,    1,   75,      56.5,         0, 0, 0, 0, 0, 1, 1, 0
   554,  1, 1,    1,   75,     82.99,         0, 0, 0, 0, 0, 1, 1, 0
   555,  1, 1,    1,   75,     47.01,         0, 0, 0, 0, 0, 1, 1, 0
   556,  1, 1,    1,   74,    420.59,         0, 0, 0, 0, 0, 1, 1, 0
   558,  1, 1,    1,   75,      7.02,         0, 0, 0, 0, 0, 1, 1, 0
   559,  1, 1,    1,   75,      33.7,         0, 0, 0, 0, 0, 1, 1, 0
   561,  1, 1,    1,   75,     28.08,         0, 0, 0, 0, 0, 1, 1, 0
   563,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   564,  1, 1,    1,   75,      7.02,         0, 0, 0, 0, 0, 1, 1, 0
   565,  1, 1,    1,   73,    101.38,         0, 0, 0, 0, 0, 1, 1, 0
   566,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   567,  1, 1,    1,   75,      35.1,         0, 0, 0, 0, 0, 1, 1, 0
   568,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   569,  1, 1,    1,   75,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
   570,  1, 1,    1,   74,    130.97,         0, 0, 0, 0, 0, 1, 1, 0
   572,  1, 1,    1,   75,     31.57,         0, 0, 0, 0, 0, 1, 1, 0
   573,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   574,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   575,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
   576,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   577,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   578,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   579,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
   581,  1, 1,    1,   75,     16.85,         0, 0, 0, 0, 0, 1, 1, 0
   582,  1, 1,    1,   75,     15.45,         0, 0, 0, 0, 0, 1, 1, 0
   583,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   584,  1, 1,    1,   75,     22.47,         0, 0, 0, 0, 0, 1, 1, 0
   585,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   586,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   587,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   588,  1, 1,    1,   75,     28.08,         0, 0, 0, 0, 0, 1, 1, 0
   591,  1, 1,    1,   75,     49.15,         0, 0, 0, 0, 0, 1, 1, 0
   592,  1, 1,    1,   75,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
   595,  1, 1,    1,   74,    509.64,         0, 0, 0, 0, 0, 1, 1, 0
   596,  1, 1,    1,   74,    604.31,         0, 0, 0, 0, 0, 1, 1, 0
   597,  1, 1,    1,   74,    736.02,         0, 0, 0, 0, 0, 1, 1, 0
   598,  1, 1,    1,   75,     28.08,         0, 0, 0, 0, 0, 1, 1, 0
   599,  1, 1,    1,   74,    315.44,         0, 0, 0, 0, 0, 1, 1, 0
   600,  1, 1,    1,   74,     645.1,         0, 0, 0, 0, 0, 1, 1, 0
   601,  1, 1,    1,   74,     642.1,         0, 0, 0, 0, 0, 1, 1, 0
   602,  1, 1,    1,   75,      7.02,         0, 0, 0, 0, 0, 1, 1, 0
   603,  1, 1,    1,   75,     47.55,         0, 0, 0, 0, 0, 1, 1, 0
   604,  1, 1,    1,   75,     32.02,         0, 0, 0, 0, 0, 1, 1, 0
   605,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   606,  1, 1,    1,   75,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
   607,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   608,  1, 1,    1,   75,    150.19,         0, 0, 0, 0, 0, 1, 1, 0
   609,  1, 1,    1,   75,     51.11,         0, 0, 0, 0, 0, 1, 1, 0
   610,  1, 1,    1,   75,      7.02,         0, 0, 0, 0, 0, 1, 1, 0
   611,  1, 1,    1,   75,     27.97,         0, 0, 0, 0, 0, 1, 1, 0
   612,  1, 1,    1,   75,      7.02,         0, 0, 0, 0, 0, 1, 1, 0
   613,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   614,  1, 1,    1,   75,     42.13,         0, 0, 0, 0, 0, 1, 1, 0
   615,  1, 1,    1,   75,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
   616,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   617,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   618,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   619,  1, 1,    1,   75,     19.85,         0, 0, 0, 0, 0, 1, 1, 0
   620,  1, 1,    1,   75,      35.1,         0, 0, 0, 0, 0, 1, 1, 0
   621,  1, 1,    1,   75,     29.49,         0, 0, 0, 0, 0, 1, 1, 0
   622,  1, 1,    1,   75,     29.49,    -10.28, 0, 0, 0, 0, 1, 1, 0
   623,  1, 1,    1,   74,    233.87,         0, 0, 0, 0, 0, 1, 1, 0
   624,  1, 1,    1,   75,      35.1,         0, 0, 0, 0, 0, 1, 1, 0
   625,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   626,  1, 1,    1,   75,     36.51,         0, 0, 0, 0, 0, 1, 1, 0
   627,  1, 1,    1,   75,      7.02,         0, 0, 0, 0, 0, 1, 1, 0
   628,  1, 1,    1,   74,    532.47,         0, 0, 0, 0, 0, 1, 1, 0
   629,  1, 1,    1,   74,    525.73,         0, 0, 0, 0, 0, 1, 1, 0
   631,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   632,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   633,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   634,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   635,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   636,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   638,  1, 1,    1,   71,     12.94,         0, 0, 0, 0, 0, 1, 1, 0
   639,  1, 1,    1,   71,     17.25,         0, 0, 0, 0, 0, 1, 1, 0
   640,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   641,  1, 1,    1,   71,     12.94,         0, 0, 0, 0, 0, 1, 1, 0
   642,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   643,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   645,  1, 1,    1,   71,     28.77,         0, 0, 0, 0, 0, 1, 1, 0
   646,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   647,  1, 1,    1,   71,     31.27,         0, 0, 0, 0, 0, 1, 1, 0
   648,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   649,  1, 1,    1,   71,      41.3,         0, 0, 0, 0, 0, 1, 1, 0
   650,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   652,  1, 1,    1,   71,      7.28,         0, 0, 0, 0, 0, 1, 1, 0
   653,  1, 1,    1,   71,      4.31,         0, 0, 0, 0, 0, 1, 1, 0
   654,  1, 1,    1,   71,     12.94,         0, 0, 0, 0, 0, 1, 1, 0
   655,  1, 1,    1,   71,     17.25,         0, 0, 0, 0, 0, 1, 1, 0
   656,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   657,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   658,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   659,  1, 1,    1,   71,     28.77,         0, 0, 0, 0, 0, 1, 1, 0
   660,  1, 1,    1,   71,     28.77,         0, 0, 0, 0, 0, 1, 1, 0
   661,  1, 1,    1,   71,     17.25,         0, 0, 0, 0, 0, 1, 1, 0
   662,  1, 1,    1,   71,     17.25,         0, 0, 0, 0, 0, 1, 1, 0
   663,  1, 1,    1,   71,     12.94,         0, 0, 0, 0, 0, 1, 1, 0
   664,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   665,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   666,  1, 1,    1,   71,     16.87,         0, 0, 0, 0, 0, 1, 1, 0
   667,  1, 1,    1,   71,     12.94,         0, 0, 0, 0, 0, 1, 1, 0
   668,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   669,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   670,  1, 1,    1,   71,      4.31,         0, 0, 0, 0, 0, 1, 1, 0
   671,  1, 1,    1,   71,      7.28,         0, 0, 0, 0, 0, 1, 1, 0
   672,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   673,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   674,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   675,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   676,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   677,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   678,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   679,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   680,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   681,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   682,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   683,  1, 1,    1,   70,      23.8,         0, 0, 0, 0, 0, 1, 1, 0
   684,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   685,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   686,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   687,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   688,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   689,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   690,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   691,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   692,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   693,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   694,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   695,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   696,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   697,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   698,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   699,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   700,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   701,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   702,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   703,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   704,  1, 1,    1,   70,     15.86,         0, 0, 0, 0, 0, 1, 1, 0
   705,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   706,  1, 1,    1,   70,     15.86,         0, 0, 0, 0, 0, 1, 1, 0
   707,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   708,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   709,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   710,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   711,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   712,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   713,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   714,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   715,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   716,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   717,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   718,  1, 1,    1,   70,      9.44,         0, 0, 0, 0, 0, 1, 1, 0
   719,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   720,  1, 1,    1,   70,     15.86,         0, 0, 0, 0, 0, 1, 1, 0
   721,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   723,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   724,  1, 1,    1,   70,     18.87,         0, 0, 0, 0, 0, 1, 1, 0
   725,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   726,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   727,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   728,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   729,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   730,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   731,  1, 1,    1,   75,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
   732,  1, 1,    1,   75,     22.47,         0, 0, 0, 0, 0, 1, 1, 0
   733,  1, 1,    1,   75,     22.47,         0, 0, 0, 0, 0, 1, 1, 0
   734,  1, 1,    1,   75,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
   735,  1, 1,    1,   75,      7.02,         0, 0, 0, 0, 0, 1, 1, 0
   736,  1, 1,    1,   75,     49.15,         0, 0, 0, 0, 0, 1, 1, 0
   737,  1, 1,    1,   75,      35.1,         0, 0, 0, 0, 0, 1, 1, 0
   738,  1, 1,    1,   75,     15.45,         0, 0, 0, 0, 0, 1, 1, 0
   739,  1, 1,    1,   75,     30.89,         0, 0, 0, 0, 0, 1, 1, 0
   740,  1, 1,    1,   75,     30.89,         0, 0, 0, 0, 0, 1, 1, 0
   741,  1, 1,    1,   71,     12.94,         0, 0, 0, 0, 0, 1, 1, 0
   742,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   743,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   744,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   745,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   746,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   747,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   748,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   749,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   750,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   751,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   752,  1, 1,    1,   71,     28.77,         0, 0, 0, 0, 0, 1, 1, 0
   753,  1, 1,    1,   71,     12.94,         0, 0, 0, 0, 0, 1, 1, 0
   754,  1, 1,    1,   71,     28.77,         0, 0, 0, 0, 0, 1, 1, 0
   755,  1, 1,    1,   71,     29.08,         0, 0, 0, 0, 0, 1, 1, 0
   756,  1, 1,    1,   71,      9.59,         0, 0, 0, 0, 0, 1, 1, 0
   757,  1, 1,    1,   71,     64.63,         0, 0, 0, 0, 0, 1, 1, 0
   758,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   767,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   769,  1, 1,    1,   70,      3.57,         0, 0, 0, 0, 0, 1, 1, 0
   770,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   771,  1, 1,    1,   71,     24.18,         0, 0, 0, 0, 0, 1, 1, 0
   775,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   776,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   777,  1, 1,    1,   70,      5.35,         0, 0, 0, 0, 0, 1, 1, 0
   778,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   779,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   780,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   781,  1, 1,    1,   71,     67.13,         0, 0, 0, 0, 0, 1, 1, 0
   782,  1, 1,    1,   71,     12.94,         0, 0, 0, 0, 0, 1, 1, 0
   783,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   784,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   785,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   786,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   787,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   788,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   789,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   790,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   791,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   792,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   793,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   794,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   795,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   796,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   797,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   798,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   803,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   804,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   805,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   806,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   807,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   808,  1, 1,    1,   70,      6.98,         0, 0, 0, 0, 0, 1, 1, 0
   809,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   810,  1, 1,    1,   70,     10.54,         0, 0, 0, 0, 0, 1, 1, 0
   811,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   812,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   813,  1, 1,    1,   70,     30.77,         0, 0, 0, 0, 0, 1, 1, 0
   814,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   815,  1, 1,    1,   70,      7.13,         0, 0, 0, 0, 0, 1, 1, 0
   816,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   819,  1, 1,    1,   71,      4.31,         0, 0, 0, 0, 0, 1, 1, 0
   820,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   821,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   822,  1, 1,    1,   71,     12.94,         0, 0, 0, 0, 0, 1, 1, 0
   823,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   824,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   825,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   826,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   827,  1, 1,    1,   70,     15.86,         0, 0, 0, 0, 0, 1, 1, 0
   828,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
   829,  1, 1,    1,   75,     22.47,         0, 0, 0, 0, 0, 1, 1, 0
   830,  1, 1,    1,   75,     18.25,         0, 0, 0, 0, 0, 1, 1, 0
   831,  1, 1,    1,   75,     47.35,         0, 0, 0, 0, 0, 1, 1, 0
   832,  1, 1,    1,   75,     47.35,         0, 0, 0, 0, 0, 1, 1, 0
   833,  1, 1,    1,   75,     18.25,         0, 0, 0, 0, 0, 1, 1, 0
   834,  1, 1,    1,   75,     15.45,         0, 0, 0, 0, 0, 1, 1, 0
   835,  1, 1,    1,   75,     22.47,         0, 0, 0, 0, 0, 1, 1, 0
   836,  1, 1,    1,   75,     15.45,         0, 0, 0, 0, 0, 1, 1, 0
   837,  1, 1,    1,   75,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
   838,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   839,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   840,  1, 1,    1,   75,     30.89,         0, 0, 0, 0, 0, 1, 1, 0
   841,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
   842,  1, 1,    1,   75,    147.66,         0, 0, 0, 0, 0, 1, 1, 0
   843,  1, 1,    1,   75,      35.1,         0, 0, 0, 0, 0, 1, 1, 0
   844,  1, 1,    1,   75,     37.18,         0, 0, 0, 0, 0, 1, 1, 0
   845,  1, 1,    1,   75,     36.51,         0, 0, 0, 0, 0, 1, 1, 0
   846,  1, 1,    1,   75,     29.49,         0, 0, 0, 0, 0, 1, 1, 0
   849,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   850,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   851,  1, 1,    1,   71,      13.9,         0, 0, 0, 0, 0, 1, 1, 0
   852,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   853,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   854,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   855,  1, 1,    1,   71,      7.28,         0, 0, 0, 0, 0, 1, 1, 0
   856,  1, 1,    1,   71,     13.23,         0, 0, 0, 0, 0, 1, 1, 0
   857,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   859,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   860,  1, 1,    1,   71,     28.77,         0, 0, 0, 0, 0, 1, 1, 0
   861,  1, 1,    1,   71,     22.82,         0, 0, 0, 0, 0, 1, 1, 0
   862,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   863,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
   864,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   865,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   866,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   867,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   868,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   869,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   870,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   871,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   872,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   873,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   874,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   875,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
   876,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   877,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   878,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   879,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   880,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   881,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   882,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   883,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   884,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   885,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   886,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   887,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   888,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
   889,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   890,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   891,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   892,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   893,  1, 1,    1,   65,     14.28,         0, 0, 0, 0, 0, 1, 1, 0
   894,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   895,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   896,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   901,  1, 1,    1,   71,     28.77,         0, 0, 0, 0, 0, 1, 1, 0
   903,  1, 1,    1,   73,     200.6,         0, 0, 0, 0, 0, 1, 1, 0
   904,  1, 1,    1,   73,    150.45,         0, 0, 0, 0, 0, 1, 1, 0
   905,  1, 1,    1,   73,     100.3,         0, 0, 0, 0, 0, 1, 1, 0
   906,  1, 1,    1,   71,     19.18,         0, 0, 0, 0, 0, 1, 1, 0
   907,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   908,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
   909,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   910,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   911,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   912,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   913,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   914,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   915,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   916,  1, 1,    1,   69,      8.42,         0, 0, 0, 0, 0, 1, 1, 0
   917,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   918,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   919,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   920,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   921,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
   922,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   923,  1, 1,    1,   65,         7,         0, 0, 0, 0, 0, 1, 1, 0
   924,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   925,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   926,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   927,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   928,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   929,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   930,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   931,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   932,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   933,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   934,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   935,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   936,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   937,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   938,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   939,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   940,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   941,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   942,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   943,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   944,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   945,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   946,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   947,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   948,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   949,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   950,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
   951,  1, 1,    1,   65,     19.99,         0, 0, 0, 0, 0, 1, 1, 0
   952,  1, 1,    1,   65,      6.79,         0, 0, 0, 0, 0, 1, 1, 0
   954,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   955,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   956,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   957,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   958,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   959,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   960,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   961,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   962,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   963,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   964,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   965,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   966,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   967,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   968,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   969,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   970,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   971,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   972,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   973,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   974,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   975,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   978,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   979,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   980,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   981,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
   982,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   983,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   984,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   985,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   986,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   987,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
   988,  1, 1,    1,   68,     19.32,         0, 0, 0, 0, 0, 1, 1, 0
   989,  1, 1,    1,   68,     19.32,         0, 0, 0, 0, 0, 1, 1, 0
   990,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   991,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   992,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
   994,  1, 1,    1,   75,     28.08,         0, 0, 0, 0, 0, 1, 1, 0
   995,  1, 1,    1,   75,     42.13,         0, 0, 0, 0, 0, 1, 1, 0
   996,  1, 1,    1,   75,      35.1,         0, 0, 0, 0, 0, 1, 1, 0
   997,  1, 1,    1,   75,     40.72,     -5.14, 0, 0, 0, 0, 1, 1, 0
   998,  1, 1,    1,   75,     14.04,        -5, 0, 0, 0, 0, 1, 1, 0
   999,  1, 1,    1,   75,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
  1000,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1001,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1002,  1, 1,    1,   69,      5.01,         0, 0, 0, 0, 0, 1, 1, 0
  1003,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1004,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1005,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1006,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1007,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1008,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1009,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1010,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1011,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1012,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1013,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1014,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1015,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1016,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1017,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1018,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1019,  1, 1,    1,   69,      5.81,         0, 0, 0, 0, 0, 1, 1, 0
  1020,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1021,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1022,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1023,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1024,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1025,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1026,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1027,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1028,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1029,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1030,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1031,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1032,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1033,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1034,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1035,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1036,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1037,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1038,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1039,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1040,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1041,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1042,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1043,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1044,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1045,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1046,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1047,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1048,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1049,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1050,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1051,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1052,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1053,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1054,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1055,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1056,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1057,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1058,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1059,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1060,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1061,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1062,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1063,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1064,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1065,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1066,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1067,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1068,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1069,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1070,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1071,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1072,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1073,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1074,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1075,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1076,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1077,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1078,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1079,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1080,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1081,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1082,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1083,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1084,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1085,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1086,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1087,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1088,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1089,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1090,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1091,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1092,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1093,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1094,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1095,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1096,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1097,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1098,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1099,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1100,  1, 1,    1,   67,     12.44,         0, 0, 0, 0, 0, 1, 1, 0
  1101,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1102,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
  1103,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1104,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1105,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1106,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1107,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1108,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1109,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1110,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1111,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1112,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1113,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1114,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1115,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
  1116,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1118,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1119,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1120,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1121,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1122,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1123,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
  1124,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
  1125,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
  1126,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
  1127,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
  1128,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
  1131,  1, 1,    1,   74,    420.59,         0, 0, 0, 0, 0, 1, 1, 0
  1133,  1, 1,    1,   74,    630.88,         0, 0, 0, 0, 0, 1, 1, 0
  1135,  1, 1,    1,   74,    420.59,         0, 0, 0, 0, 0, 1, 1, 0
  1137,  1, 1,    1,   75,     47.35,         0, 0, 0, 0, 0, 1, 1, 0
  1138,  1, 1,    1,   75,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
  1139,  1, 1,    1,   75,     51.42,         0, 0, 0, 0, 0, 1, 1, 0
  1140,  1, 1,    1,   75,     35.64,         0, 0, 0, 0, 0, 1, 1, 0
  1141,  1, 1,    1,   75,     47.35,         0, 0, 0, 0, 0, 1, 1, 0
  1142,  1, 1,    1,   75,     22.47,         0, 0, 0, 0, 0, 1, 1, 0
  1143,  1, 1,    1,   75,     85.01,         0, 0, 0, 0, 0, 1, 1, 0
  1144,  1, 1,    1,   75,     50.21,         0, 0, 0, 0, 0, 1, 1, 0
  1145,  1, 1,    1,   75,      7.02,         0, 0, 0, 0, 0, 1, 1, 0
  1146,  1, 1,    1,   75,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
  1147,  1, 1,    1,   75,     31.57,         0, 0, 0, 0, 0, 1, 1, 0
  1148,  1, 1,    1,   75,     67.03,         0, 0, 0, 0, 0, 1, 1, 0
  1149,  1, 1,    1,   75,     35.64,         0, 0, 0, 0, 0, 1, 1, 0
  1150,  1, 1,    1,   75,      24.4,         0, 0, 0, 0, 0, 1, 1, 0
  1151,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
  1152,  1, 1,    1,   75,      7.02,         0, 0, 0, 0, 0, 1, 1, 0
  1153,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
  1154,  1, 1,    1,   75,     15.78,         0, 0, 0, 0, 0, 1, 1, 0
  1155,  1, 1,    1,   75,     28.08,         0, 0, 0, 0, 0, 1, 1, 0
  1156,  1, 1,    1,   75,     28.08,         0, 0, 0, 0, 0, 1, 1, 0
  1157,  1, 1,    1,   75,     51.42,         0, 0, 0, 0, 0, 1, 1, 0
  1158,  1, 1,    1,   75,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
  1159,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
  1160,  1, 1,    1,   75,    228.35,         0, 0, 0, 0, 0, 1, 1, 0
  1161,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
  1162,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
  1163,  1, 1,    1,   75,     15.45,         0, 0, 0, 0, 0, 1, 1, 0
  1164,  1, 1,    1,   75,    101.02,         0, 0, 0, 0, 0, 1, 1, 0
  1165,  1, 1,    1,   75,     98.77,         0, 0, 0, 0, 0, 1, 1, 0
  1166,  1, 1,    1,   75,    152.63,         0, 0, 0, 0, 0, 1, 1, 0
  1167,  1, 1,    1,   75,      7.02,         0, 0, 0, 0, 0, 1, 1, 0
  1168,  1, 1,    1,   75,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
  1169,  1, 1,    1,   75,      7.02,         0, 0, 0, 0, 0, 1, 1, 0
  1170,  1, 1,    1,   75,     19.85,         0, 0, 0, 0, 0, 1, 1, 0
  1171,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1172,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
  1173,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1174,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1175,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1176,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1177,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1178,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1179,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1180,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1181,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1182,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1183,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1184,  1, 1,    1,   67,     10.73,         0, 0, 0, 0, 0, 1, 1, 0
  1185,  1, 1,    1,   67,     10.73,         0, 0, 0, 0, 0, 1, 1, 0
  1186,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1187,  1, 1,    1,   67,     12.44,         0, 0, 0, 0, 0, 1, 1, 0
  1188,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1189,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1190,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1191,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1192,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1193,  1, 1,    1,   69,      5.01,         0, 0, 0, 0, 0, 1, 1, 0
  1194,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1195,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1196,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1197,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1198,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1199,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1200,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1201,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1202,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1203,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1204,  1, 1,    1,   70,      5.35,         0, 0, 0, 0, 0, 1, 1, 0
  1205,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1206,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1207,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1208,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
  1209,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
  1210,  1, 1,    1,   71,     12.94,         0, 0, 0, 0, 0, 1, 1, 0
  1211,  1, 1,    1,   71,     28.77,         0, 0, 0, 0, 0, 1, 1, 0
  1212,  1, 1,    1,   71,     28.77,         0, 0, 0, 0, 0, 1, 1, 0
  1213,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
  1214,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
  1215,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
  1216,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1217,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1218,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1223,  1, 1,    1,   69,      4.76,         0, 0, 0, 0, 0, 1, 1, 0
  1224,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
  1225,  1, 1,    1,   71,      13.9,         0, 0, 0, 0, 0, 1, 1, 0
  1226,  1, 1,    1,   71,      8.62,         0, 0, 0, 0, 0, 1, 1, 0
  1229,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
  1252,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
  1253,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
  1254,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
  1255,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
  1256,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
  1257,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
  1258,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1259,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
  1260,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
  1262,  1, 1,    1,   65,     11.39,         0, 0, 0, 0, 0, 1, 1, 0
  1264,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
  1265,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
  1266,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1267,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
  1268,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
  1269,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1270,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1271,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
  1272,  1, 1,    1,   67,     22.54,         0, 0, 0, 0, 0, 1, 1, 0
  1273,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1274,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
  1275,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
  1276,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
  1277,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
  1278,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1279,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1280,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1281,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1282,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1283,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1284,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1285,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1286,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
  1287,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1288,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
  1289,  1, 1,    1,   67,     36.07,         0, 0, 0, 0, 0, 1, 1, 0
  1290,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1291,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
  1292,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1293,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
  1294,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
  1295,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
  1297,  1, 1,    1,   65,     14.28,         0, 0, 0, 0, 0, 1, 1, 0
  1298,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1300,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1301,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1302,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1304,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1305,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
  1306,  1, 1,    1,   69,      4.21,         0, 0, 0, 0, 0, 1, 1, 0
  1308,  1, 1,    1,   66,     33.09,         0, 0, 0, 0, 0, 1, 1, 0
  1309,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1310,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1311,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1312,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1318,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1319,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1322,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1323,  1, 1,    1,   65,     14.28,         0, 0, 0, 0, 0, 1, 1, 0
  1324,  1, 1,    1,   65,     11.42,         0, 0, 0, 0, 0, 1, 1, 0
  1325,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1326,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1327,  1, 1,    1,   65,     14.28,         0, 0, 0, 0, 0, 1, 1, 0
  1328,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1329,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1330,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1331,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1332,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1333,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1334,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1335,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1336,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1337,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1338,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1339,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1340,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1341,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1342,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1343,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1344,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1345,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1346,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1347,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1348,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1349,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1350,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1351,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
  1352,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
  1353,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
  1354,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
  1355,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
  1357,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1358,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1359,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1360,  1, 1,    1,   75,     14.04,         0, 0, 0, 0, 0, 1, 1, 0
  1361,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
  1362,  1, 1,    1,   70,     15.86,         0, 0, 0, 0, 0, 1, 1, 0
  1363,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1364,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1365,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1366,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1367,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1368,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1369,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1370,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1371,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1372,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1373,  1, 1,    1,   65,     11.42,         0, 0, 0, 0, 0, 1, 1, 0
  1374,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1375,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1376,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
  1377,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
  1378,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1379,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1380,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1381,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
  1382,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
  1384,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
  1385,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
  1386,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1387,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
  1388,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1389,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1390,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1391,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1392,  1, 1,    1,   70,      9.99,         0, 0, 0, 0, 0, 1, 1, 0
  1393,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
  1394,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1395,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1396,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1397,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1398,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
  1399,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1400,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
  1401,  1, 1,    1,   71,     48.06,         0, 0, 0, 0, 0, 1, 1, 0
  1402,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
  1403,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
  1404,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
  1405,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
  1406,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
  1407,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
  1408,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
  1409,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
  1410,  1, 1,    1,   66,     16.54,         0, 0, 0, 0, 0, 1, 1, 0
  1411,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
  1412,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
  1414,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
  1415,  1, 1,    1,   67,      9.02,         0, 0, 0, 0, 0, 1, 1, 0
  1416,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1417,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1418,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
  1419,  1, 1,    1,   71,     12.94,         0, 0, 0, 0, 0, 1, 1, 0
  1420,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
  1421,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
  1422,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
  1423,  1, 1,    1,   71,      4.31,         0, 0, 0, 0, 0, 1, 1, 0
  1424,  1, 1,    1,   66,      8.27,         0, 0, 0, 0, 0, 1, 1, 0
  1425,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1426,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1428,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
  1429,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1430,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1431,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1432,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1433,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
  1434,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
  1435,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1436,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1437,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1438,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1439,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
  1440,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
  1441,  1, 1,    1,   70,      3.97,         0, 0, 0, 0, 0, 1, 1, 0
  1442,  1, 1,    1,   70,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
  1443,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
  1444,  1, 1,    1,   70,      11.9,         0, 0, 0, 0, 0, 1, 1, 0
  1445,  1, 1,    1,   65,      5.71,         0, 0, 0, 0, 0, 1, 1, 0
  1446,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1447,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1448,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1449,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1450,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1451,  1, 1,    1,   65,      8.57,         0, 0, 0, 0, 0, 1, 1, 0
  1452,  1, 1,    1,   65,      2.86,         0, 0, 0, 0, 0, 1, 1, 0
  1453,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1454,  1, 1,    1,   69,      2.11,         0, 0, 0, 0, 0, 1, 1, 0
  1455,  1, 1,    1,   70,      3.57,         0, 0, 0, 0, 0, 1, 1, 0
  1456,  1, 1,    1,   74,    525.73,         0, 0, 0, 0, 0, 1, 1, 0
  1457,  1, 1,    1,   74,    525.73,         0, 0, 0, 0, 0, 1, 1, 0
  1458,  1, 1,    1,   66,     24.81,         0, 0, 0, 0, 0, 1, 1, 0
  1459,  1, 1,    1,   67,      4.51,         0, 0, 0, 0, 0, 1, 1, 0
  1460,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1461,  1, 1,    1,   67,     10.73,         0, 0, 0, 0, 0, 1, 1, 0
  1462,  1, 1,    1,   67,      7.93,         0, 0, 0, 0, 0, 1, 1, 0
  1463,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1464,  1, 1,    1,   69,      6.32,         0, 0, 0, 0, 0, 1, 1, 0
  1465,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1466,  1, 1,    1,   67,     13.53,         0, 0, 0, 0, 0, 1, 1, 0
  1467,  1, 1,    1,   75,     58.98,         0, 0, 0, 0, 0, 1, 1, 0
  1468,  1, 1,    1,   74,    357.16,         0, 0, 0, 0, 0, 1, 1, 0
  1469,  1, 1,    1,   65,      4.75,         0, 0, 0, 0, 0, 1, 1, 0
  1470,  1, 1,    1,   67,       7.5,         0, 0, 0, 0, 0, 1, 1, 0
  1471,  1, 1,    1,   65,      2.03,         0, 0, 0, 0, 0, 1, 1, 0
  1472,  1, 1,    1,   66,      5.88,         0, 0, 0, 0, 0, 1, 1, 0
  1473,  1, 1,    1,   67,     17.73,         0, 0, 0, 0, 0, 1, 1, 0
  1474,  1, 1,    1,   65,     39.03,         0, 0, 0, 0, 0, 1, 1, 0
  1475,  1, 1,    1,   65,      4.75,         0, 0, 0, 0, 0, 1, 1, 0
  1476,  1, 1,    1,   65,      4.75,         0, 0, 0, 0, 0, 1, 1, 0
  1477,  1, 1,    1,   67,     58.31,         0, 0, 0, 0, 0, 1, 1, 0
  1478,  1, 1,    1,   67,     35.76,         0, 0, 0, 0, 0, 1, 1, 0
  1479,  1, 1,    1,   67,      8.71,         0, 0, 0, 0, 0, 1, 1, 0
  1480,  1, 1,    1,   70,      2.82,         0, 0, 0, 0, 0, 1, 1, 0
  1481,  1, 1,    1,   69,       1.5,         0, 0, 0, 0, 0, 1, 1, 0
  1482,  1, 1,    1,   71,     15.44,         0, 0, 0, 0, 0, 1, 1, 0
  1483,  1, 1,    1,   71,      6.81,         0, 0, 0, 0, 0, 1, 1, 0
  1484,  1, 1,    1,   71,      6.81,         0, 0, 0, 0, 0, 1, 1, 0
  1485,  1, 1,    1,   70,      2.82,         0, 0, 0, 0, 0, 1, 1, 0
  1486,  1, 1,    1,   71,      9.31,         0, 0, 0, 0, 0, 1, 1, 0
  1487,  1, 1,    1,   71,     70.12,         0, 0, 0, 0, 0, 1, 1, 0
  1488,  1, 1,    1,   71,     15.44,         0, 0, 0, 0, 0, 1, 1, 0
  1489,  1, 1,    1,   75,        66,         0, 0, 0, 0, 0, 1, 1, 0
  1490,  1, 1,    1,   75,     26.54,         0, 0, 0, 0, 0, 1, 1, 0
  1491,  1, 1,    1,   75,     11.09,         0, 0, 0, 0, 0, 1, 1, 0
  1492,  1, 1,    1,   75,      35.1,         0, 0, 0, 0, 0, 1, 1, 0
  1493,  1, 1,    1,   74,   1209.75,         0, 0, 0, 0, 0, 1, 1, 0
  1494,  1, 1,    1,   75,     49.15,         0, 0, 0, 0, 0, 1, 1, 0
  1495,  1, 1,    1,   75,      33.7,         0, 0, 0, 0, 0, 1, 1, 0
  1496,  1, 1,    1,   75,    106.66,         0, 0, 0, 0, 0, 1, 1, 0
  1497,  1, 1,    1,   75,     28.08,         0, 0, 0, 0, 0, 1, 1, 0
  1498,  1, 1,    1,   75,     25.56,         0, 0, 0, 0, 0, 1, 1, 0
  1500,  1, 1,    1,   72,    155.59,         0, 0, 0, 0, 0, 1, 1, 0
  1501,  1, 1,    1,   72,    634.72,         0, 0, 0, 0, 0, 1, 1, 0
  1502,  1, 1,    1,   72,     709.7,         0, 0, 0, 0, 0, 1, 1, 0
  1503,  1, 1,    1,   74,    125.35,         0, 0, 0, 0, 0, 1, 1, 0
  1504,  1, 1,    1,   75,     32.86,         0, 0, 0, 0, 0, 1, 1, 0
  1505,  1, 1,    1,   75,     18.11,         0, 0, 0, 0, 0, 1, 1, 0
  1506,  1, 1,    1,   74,    280.64,         0, 0, 0, 0, 0, 1, 1, 0
  1507,  1, 1,    1,   70,     38.33,         0, 0, 0, 0, 0, 1, 1, 0
  1508,  1, 1,    1,   70,      18.5,         0, 0, 0, 0, 0, 1, 1, 0
  1509,  1, 1,    1,   71,     17.94,         0, 0, 0, 0, 0, 1, 1, 0
  1510,  1, 1,    1,   71,     28.12,         0, 0, 0, 0, 0, 1, 1, 0
  1511,  1, 1,    1,   71,      6.81,         0, 0, 0, 0, 0, 1, 1, 0
  1512,  1, 1,    1,   71,     11.56,         0, 0, 0, 0, 0, 1, 1, 0
  1513,  1, 1,    1,   70,     24.76,         0, 0, 0, 0, 0, 1, 1, 0
  1514,  1, 1,    1,   71,     25.65,         0, 0, 0, 0, 0, 1, 1, 0
  1515,  1, 1,    1,   69,      5.61,         0, 0, 0, 0, 0, 1, 1, 0
  1516,  1, 1,    1,   71,     18.91,         0, 0, 0, 0, 0, 1, 1, 0
  1517,  1, 1,    1,   71,     28.12,         0, 0, 0, 0, 0, 1, 1, 0
  1518,  1, 1,    1,   71,     17.73,         0, 0, 0, 0, 0, 1, 1, 0
  1520,  1, 1,    1,   70,     39.39,         0, 0, 0, 0, 0, 1, 1, 0
  1522,  1, 1,    1,   75,     19.66,         0, 0, 0, 0, 0, 1, 1, 0
  1523,  1, 1,    1,   75,     21.06,         0, 0, 0, 0, 0, 1, 1, 0
  1524,  1, 1,    1,   71,     18.53,         0, 0, 0, 0, 0, 1, 1, 0
  1525,  1, 1,    1,   73,     82.26,         0, 0, 0, 0, 0, 1, 1, 0
  1526,  1, 1,    1,   71,     52.92,         0, 0, 0, 0, 0, 1, 1, 0
  1527,  1, 1,    1,   68,    117.44,         0, 0, 0, 0, 0, 1, 1, 0
  1529,  1, 1,    1,   74,   1121.81,         0, 0, 0, 0, 0, 1, 1, 0
  1530,  1, 1,    1,   74,    472.22,         0, 0, 0, 0, 0, 1, 1, 0
  1532,  1, 1,    1,   74,    659.32,         0, 0, 0, 0, 0, 1, 1, 0
  1533,  1, 1,    1,   75,     11.09,         0, 0, 0, 0, 0, 1, 1, 0
  1534,  1, 1,    1,   75,     11.09,         0, 0, 0, 0, 0, 1, 1, 0
  1535,  1, 1,    1,   75,     11.09,         0, 0, 0, 0, 0, 1, 1, 0
  1536,  1, 1,    1,   75,     11.09,         0, 0, 0, 0, 0, 1, 1, 0
  1537,  1, 1,    1,   75,      13.9,         0, 0, 0, 0, 0, 1, 1, 0
  1538,  1, 1,    1,   75,    190.41,         0, 0, 0, 0, 0, 1, 1, 0
  1539,  1, 1,    1,   75,     48.44,         0, 0, 0, 0, 0, 1, 1, 0
  1540,  1, 1,    1,   75,     11.09,         0, 0, 0, 0, 0, 1, 1, 0
  1541,  1, 1,    1,   75,     22.19,         0, 0, 0, 0, 0, 1, 1, 0
  1542,  1, 1,    1,   75,     11.09,         0, 0, 0, 0, 0, 1, 1, 0
  1543,  1, 1,    1,   69,      8.28,         0, 0, 0, 0, 0, 1, 1, 0
  1544,  1, 1,    1,   69,       1.5,         0, 0, 0, 0, 0, 1, 1, 0
  1545,  1, 1,    1,   69,      3.56,         0, 0, 0, 0, 0, 1, 1, 0
  1546,  1, 1,    1,   69,     61.35,         0, 0, 0, 0, 0, 1, 1, 0
  1548,  1, 1,    1,   69,     21.23,         0, 0, 0, 0, 0, 1, 1, 0
  1550,  1, 1,    1,   66,     57.33,         0, 0, 0, 0, 0, 1, 1, 0
  1551,  1, 1,    1,   66,     50.28,         0, 0, 0, 0, 0, 1, 1, 0
  1552,  1, 1,    1,   67,      7.58,         0, 0, 0, 0, 0, 1, 1, 0
  1553,  1, 1,    1,   67,     40.27,         0, 0, 0, 0, 0, 1, 1, 0
  1554,  1, 1,    1,   67,     17.73,         0, 0, 0, 0, 0, 1, 1, 0
  1555,  1, 1,    1,   67,     13.22,         0, 0, 0, 0, 0, 1, 1, 0
  1556,  1, 1,    1,   67,      5.91,         0, 0, 0, 0, 0, 1, 1, 0
  1557,  1, 1,    1,   67,      8.71,         0, 0, 0, 0, 0, 1, 1, 0
  1559,  1, 1,    1,   67,     31.25,         0, 0, 0, 0, 0, 1, 1, 0
  1561,  1, 1,    1,   65,     19.03,         0, 0, 0, 0, 0, 1, 1, 0
  1562,  1, 1,    1,   65,      7.61,         0, 0, 0, 0, 0, 1, 1, 0
  1563,  1, 1,    1,   65,     14.09,         0, 0, 0, 0, 0, 1, 1, 0
  1565,  1, 1,    1,   65,     10.46,         0, 0, 0, 0, 0, 1, 1, 0
  1566,  1, 1,    1,   65,      27.6,         0, 0, 0, 0, 0, 1, 1, 0
  1568,  1, 1,    1,   67,     21.03,         0, 0, 0, 0, 0, 1, 1, 0
  1569,  1, 1,    1,   65,     24.32,         0, 0, 0, 0, 0, 1, 1, 0
  1571,  1, 1,    1,   65,     33.31,         0, 0, 0, 0, 0, 1, 1, 0
  1572,  1, 1,    1,   65,      4.75,         0, 0, 0, 0, 0, 1, 1, 0
  1573,  1, 1,    1,   65,     16.18,         0, 0, 0, 0, 0, 1, 1, 0
  1574,  1, 1,    1,   71,     15.68,         0, 0, 0, 0, 0, 1, 1, 0
  1575,  1, 1,    1,   65,      4.75,         0, 0, 0, 0, 0, 1, 1, 0
  1576,  1, 1,    1,   65,     14.09,         0, 0, 0, 0, 0, 1, 1, 0
